[TITLE]
Scenario: Base 
Date: 11/5/2025 10:06:28 AM 

[CURVES]
;PUMP:
PMP-2 63.8888888888889 60
;EFFICIENCY:
PMP-2E 0 100
;PUMP:
PMP-3 27.7777777777778 90
;EFFICIENCY:
PMP-3E 0 100

[JUNCTIONS]
J-1 1492.8896484375 0 
J-2 1492.46166992188 0 
J-3 1431.1904296875 0 
J-4 1430.99890136719 0 
J-5 1413.58569335937 0 
J-6 1413.51184082031 0 
J-7 1461.78393554688 0 
J-8 1461.6318359375 0 
J-9 1481.39819335938 0 
J-10 1481.2353515625 0 
J-11 1466.75732421875 0 
J-12 1466.384765625 0 
J-17 1407.8486328125 0 
J-18 1407.62292480469 0 
J-19 1470.00756835938 0 
J-20 1469.98083496094 0 
J-22 1429.89770507813 0 
J-23 1448.59790039062 0 
J-24 1448.49243164063 0 
J-26 1424.41516113281 0 
J-27 1417.23400878906 0 
J-28 1416.87707519531 0 
J-29 1472.53942871094 0 
J-30 1472.00341796875 0 
J-31 1478.99792480469 0 
J-32 1479.11474609375 0 
J-34 1455.03820800781 0 
J-35 1447.76672363281 0 
J-36 1446.3642578125 0 
J-37 1413.86120605469 0 
J-38 1413.46337890625 0 
J-40 1423.99182128906 0 
J-41 1480.55456542969 0 
J-42 1424.62280273438 0 
J-43 1424.92224121094 0 
J-44 1488.04602050781 0 
J-45 1489.16137695313 0 
J-46 1490.02856445313 0 
J-47 1490.93237304688 0 
J-48 1395.27404785156 0 
J-49 1394.98364257813 0 
J-50 1453.02465820313 0 
J-51 1453.19934082031 0 
J-54 1459.17883300781 0 
J-55 1459.26745605469 0 
J-56 1449.42395019531 0 
J-57 1449.98132324219 0 
J-58 1449.25610351563 0 
J-59 1448.30090332031 0 
J-60 1451.3828125 0 
J-63 1507.58435058594 0 
J-64 1510.1689453125 0 
J-65 1448.80114746094 0 
J-66 1510.51599121094 0 
J-67 1512.92761230469 0 
J-68 1448.76379394531 0 
J-69 1451.91455078125 0 
J-70 1425.00854492188 0 
J-73 1406.79748535156 0 
J-74 1407.529296875 0 
J-75 1508.76342773438 0 
J-76 1510.755859375 0 
J-77 1473.55187988281 0 
J-78 1472.16760253906 0 
J-79 1450.13037109375 0 
J-80 1450.44177246094 0 
J-81 1493.01892089844 0 
J-82 1495.02966308594 0 
J-83 1450.66345214844 0 
J-84 1513.85034179688 0 
J-85 1516.0380859375 0 
J-86 1449.64624023438 0 
J-87 1450 0 
J-88 1500.02465820313 0 
J-89 1498.29467773438 0 
J-90 1448.32897949219 0 
J-91 1414.52209472656 0 
J-92 1417.39208984375 0 
J-93 1479.82568359375 0 
J-94 1475.16064453125 0 
J-95 1436.06701660156 0 
J-96 1434.9638671875 0 
J-97 1433.98876953125 0 
J-98 1435.06628417969 0 
J-99 1441.04431152344 0 
J-100 1438.53833007813 0 
J-101 1495.50256347656 0 
J-102 1497.46899414063 0 
J-103 1506.45251464844 0 
J-104 1503.15173339844 0 
J-105 1504.74633789063 0 
J-106 1469.99487304688 0 
J-107 1450.42004394531 0 
J-108 1454.51440429688 0 
J-111 1507.19104003906 0 
J-112 1506.99877929688 0 
J-113 1472.31298828125 0 
J-114 1471.15844726563 0 
J-115 1430.92395019531 0 
J-116 1431.44946289063 0 
J-117 1477.98315429688 0 
J-118 1480.11645507813 0 
J-119 1411.09313964844 0 
J-120 1410.58288574219 0 
J-121 1427.19799804688 0 
J-122 1423.40417480469 0 
J-123 1429.72216796875 0 
J-124 1496.10717773438 0 
J-125 1406.23010253906 0 
J-126 1407.85913085938 0 
J-127 1445.93493652344 0 
J-128 1495.146484375 0 
J-129 1440.09655761719 0 
J-130 1494.64672851563 0 
J-131 1410.14538574219 0 
J-132 1409.46813964844 0 
J-133 1408.48571777344 0 
J-134 1414.80603027344 0 
J-135 1464.76171875 0 
J-136 1527.95751953125 0 
J-137 1527.71252441406 0 
J-140 1448.23010253906 0 
J-141 1448.21667480469 0 
J-142 1407.34924316406 0 
J-143 1406.54968261719 0 
J-144 1408.97961425781 0 
J-145 1488.91870117188 0 
J-146 1492.85717773438 0 
J-147 1493.45275878906 0 
J-148 1433.47863769531 0 
J-149 1409.068359375 0 
J-150 1409.43811035156 0 
J-151 1491.65795898438 0 
J-152 1492.00036621094 0 
J-153 1449.65295410156 0 
J-154 1452.64318847656 0 
J-155 1426.99658203125 0 
J-156 1427.07360839844 0 
J-157 1478.92517089844 0 
J-158 1480.70678710938 0 
J-159 1405.27697753906 0 
J-160 1401.92993164063 0 
J-161 1495.05358886719 0 
J-162 1406.04833984375 0 
J-163 1410.04382324219 0 
J-164 1408.4208984375 0 
J-165 1455.20288085938 0 
J-166 1423.37475585938 0 
J-167 1427.0693359375 0 
J-168 1434.09362792969 0 
J-169 1432.16796875 0 
J-170 1500.03881835938 0 
J-171 1412.99780273438 0 
J-172 1444.69653320313 0 
J-173 1409.45581054688 0 
J-174 1487.74853515625 0 
J-175 1487.93286132813 0 
J-176 1439.87768554688 0 
J-177 1438.88610839844 0 
J-178 1440.35375976563 0 
J-179 1445.39660644531 0 
J-180 1448.43444824219 0 
J-181 1448.21704101563 0 
J-182 1448.44116210937 0 
J-183 1454.25183105469 0 
J-184 1475.65502929687 0 
J-185 1498.61193847656 0 
J-186 1419.88000488281 0 
J-187 1404.44006347656 0 
J-188 1405.63720703125 0 
J-189 1433.35021972656 0 
J-190 1426.58984375 0 
J-191 1428.11706542969 0 
J-192 1426.50573730469 0 
J-193 1489.90270996094 0 
J-194 1475.4697265625 0 
J-195 1480.20727539063 0 
J-196 1476.57995605469 0 
J-197 1480.13342285156 0 
J-198 1410.41284179687 0 
J-199 1479.45983886719 0 
J-200 1441.70263671875 0 
J-201 1477.93298339844 0 
J-202 1474.70373535156 0 
J-203 1417.85693359375 0 
J-204 1493.6669921875 0 
J-205 1505.0712890625 0 
J-206 1485.08190917969 0 
J-207 1479.39172363281 0 
J-208 1477.93041992188 0 
J-209 1459.96899414063 0 
J-210 1459.91564941406 0 
J-211 1482.08239746094 0 
J-212 1436.55737304688 0 
J-213 1437.0234375 0 
J-215 1472.76135253906 0 
J-216 1423.72497558594 0 
J-217 1427.69091796875 0 
J-218 1465.17102050781 0 
J-219 1459.99182128906 0 
J-220 1417.892578125 0 
J-221 1401.93920898438 0 
J-222 1404.68701171875 0 
J-223 1494.85913085938 0 
J-224 1457.86547851562 0 
J-225 1461.93664550781 0 
J-227 1407.73449707031 0 
J-228 1445.03271484375 0 
J-229 1449.75354003906 0 
J-230 1496.58605957031 0 
J-231 1411.33752441406 0 
J-232 1410.87414550781 0 
J-233 1461.97875976563 0 
J-234 1455.98156738281 0 
J-235 1465.517578125 0 
J-236 1471.79040527344 0 
J-237 1499.77111816406 0 
J-238 1492.53527832031 0 
J-239 1456.01440429688 0 
J-240 1461.96228027344 0 
J-241 1458.62121582031 0 
J-242 1463.7587890625 0 
J-243 1466.41137695313 0 
J-244 1432.71069335938 0 
J-245 1451.03051757813 0 
J-246 1438.25524902344 0 
J-248 1409.76086425781 0 
J-249 1405.71240234375 0 
J-250 1448.60021972656 0 
J-251 1445.02087402344 0 
J-252 1474.10827636719 0 
J-253 1410.67810058594 0 
J-254 1471.00061035156 0 
J-255 1393.42504882813 0 
J-256 1466.0498046875 0 
J-257 1470.82556152344 0 
J-258 1429.99462890625 0 
J-259 1430.1650390625 0 
J-260 1489.51477050781 0 
J-261 1484.46801757813 0 
J-262 1481.48229980469 0 
J-263 1420 0 
J-264 1420.04321289062 0 
J-265 1407.4306640625 0 
J-266 1471.32482910156 0 
J-267 1458.39428710938 0 
J-268 1469.51379394531 0 
J-269 1435.64953613281 0 
J-270 1489.12963867188 0 
J-271 1498.72143554688 0 
J-272 1474.89489746094 0 
J-273 1431.89123535156 0 
J-274 1505.04260253906 0 
J-275 1497.82336425781 0 
J-276 1443.86828613281 0 
J-277 1452.36926269531 0 
J-281 1427.19201660156 0 
J-282 1422.92102050781 0 
J-283 1433.58813476563 0 
J-284 1431.55859375 0 
J-285 1436.61572265625 0 
J-286 1438.63854980469 0 
J-288 1455.05334472656 0 
J-289 1427.85363769531 0 
J-290 1479.99035644531 0 
J-291 1478.97326660156 0 
J-292 1452.47387695313 0 
J-293 1366.533203125 0 
J-294 1397.22375488281 0 
J-295 1499.37963867188 0 
J-296 1494.15246582031 0 
J-297 1497.59790039063 0 
J-298 1413.06311035156 0 
J-299 1418.0166015625 0 
J-300 1504.791015625 0 
J-301 1399.93359375 0 
J-302 1495.21179199219 0 
J-303 1489.32873535156 0 
J-304 1393.0908203125 0 
J-305 1465.17114257813 0 
J-306 1434.30480957031 0 
J-307 1430.67810058594 0 
J-308 1435.20922851563 0 
J-309 1538.61743164063 0 
J-310 1538.68029785156 0 
J-311 1424.72668457031 0 
J-312 1420.32873535156 0 
J-314 1435.15173339844 0 
J-315 1480.44677734375 0 
J-316 1400 0 
J-317 1436.15283203125 0 
J-318 1439.03845214844 0 
J-320 1441.66650390625 0 
J-321 1436.22839355469 0 
J-322 1450.43737792969 0 
J-323 1452.07019042969 0 
J-324 1451.68737792969 0 
J-325 1473.58386230469 0 
J-326 1410.48693847656 0 
J-327 1458.95190429688 0 
J-328 1410.14538574219 0 
J-329 1403.30456542969 0 
J-330 1410.16613769531 0 
J-331 1418.73889160156 0 
J-332 1479.26745605469 0 
J-333 1500.86279296875 0 
J-334 1416.5439453125 0 
J-335 1420.70678710938 0 
J-336 1382.76989746094 0 
J-337 1477.53845214844 0 
J-338 1500.27221679688 0 
J-339 1448.22033691406 0 
J-340 1486.14294433594 0 
J-341 1438.92163085938 0 
J-342 1445.08972167969 0 
J-343 1519.44177246094 0 
J-344 1416.48693847656 0 
J-345 1466.48168945313 0 
J-346 1464.2138671875 0 
J-347 1464.73022460938 0 
J-348 1436.40124511719 0 
J-350 1466.15869140625 0 
J-351 1443.47375488281 0 
J-352 1499.56323242188 0 
J-353 1499.46337890625 0 
J-354 1430.3349609375 0 
J-356 1513.24133300781 0 
J-357 1454.60131835938 0 
J-358 1409.53149414063 0 
J-359 1441.63916015625 0 
J-360 1509.50671386719 0 
J-361 1497.91711425781 0 
J-362 1504.2724609375 0 
J-363 1509.86730957031 0 
J-364 1524.42785644531 0 
J-365 1487.26623535156 0 
J-366 1483.90747070313 0 
J-367 1490.16625976563 0 
J-368 1527.24560546875 0 
J-369 1451.68859863281 0 
J-370 1402.62841796875 0 
J-371 1531.34204101563 0 
J-372 1440.29174804688 0 
J-373 1430.45251464844 0 
J-374 1513.31823730469 0 
J-375 1432.24182128906 0 
J-376 1418.55700683594 0 
J-377 1421 0 
J-378 1440.0078125 0 
J-379 1423.40246582031 0 
J-380 1515.7958984375 0 
J-381 1480.52575683594 0 
J-382 1422.70690917969 0 
J-383 1427.20385742188 0 
J-384 1445.33630371094 0 
J-385 1388.31396484375 0 
J-386 1384.94592285156 0 
J-387 1523.29296875 0 
J-388 1417.37890625 0 
J-389 1424.58813476563 0 
J-390 1417.68188476563 0 
J-391 1414.1435546875 0 
J-392 1482.97717285156 0 
J-393 1425 0 
J-394 1419.09716796875 0 
J-395 1440.29711914063 0 
J-396 1452.5205078125 0 
J-397 1535 0 
J-398 1414.98254394531 0 
J-399 1434.24951171875 0 
J-400 1461.296875 0 
J-401 1430.03430175781 0 
J-402 1457.30297851563 0 
J-403 1418.67944335938 0 
J-404 1489.91259765625 0 
J-405 1459.73205566406 0 
J-406 1455.98022460938 0 
J-407 1420.50744628906 0 
J-409 1433.09313964844 0 
J-410 1438.07641601563 0 
J-411 1425.4287109375 0 
J-412 1419.27209472656 0 
J-413 1507.3330078125 0 
J-414 1410.86694335938 0 
J-415 1478.10693359375 0 
J-416 1424.18103027344 0 
J-417 1420.044921875 0 
J-418 1436.83117675781 0 
J-420 1506.61608886719 0 
J-421 1473.91223144531 0 
J-423 1399.72729492188 0 
J-424 1504.09008789063 0 
J-426 1406.69592285156 0 
J-427 1485.90454101563 0 
J-428 1435 0 
J-430 1419.85546875 0 
J-431 1480.63818359375 0 
J-432 1439.11645507813 0 
J-433 1433.89111328125 0 
J-434 1545 0 
J-436 1433.97729492188 0 
J-437 1438.8837890625 0 
J-438 1474.18310546875 0 
J-439 1509.52819824219 0 
J-440 1430 0 
J-441 1467.75 0 
J-442 1461.7685546875 0 
J-445 1366.20849609375 0 
J-449 1405.02875002647 0 
J-450 1412.24676066111 0 
J-451 1410.07997653247 0 
J-452 1472.47013526479 0 
J-453 1448.23526023306 0 
J-455 1458.95992664182 0 
J-458 1456.4 0 
J-459 1472.6 0 
J-460 1444.31 0 
J-461 1430 0 
J-462 1426.95135480724 0 
J-463 1425.69739601871 0 
J-464 1425.42612351317 0 
J-465 1422.26466425004 0 
J-466 1417.6580789584 0 
J-469 1409.72481472328 0 
J-470 1416.72904968905 0 
J-471 1413.65583438673 0 
J-472 1439.85342763626 0 
J-473 1474.44970703125 0 
J-480 1522.86992914339 0 
J-482 1524.1911854197 0 
J-483 1523.00757683789 0 
1655-A 1523.88540535893 0 
1655-B 1523.88540535893 0 
1676-A 1523.60671403576 0 
1676-B 1523.60671403576 0 

[RESERVOIRS]
R-1 1525 

[DEMANDS]
J-1 0.0706513083153333 
J-2 0.0471008722102222 
J-3 0.0347098060982778 
J-4 0.0867745152456944 
J-5 0.0520647091474167 
J-6 0.15619412744225 
J-7 0.0160717261930556 
J-8 0.0321434523861111 
J-12 0.0964303571583333 
J-17 0.0347098060982778 
J-18 0.0867745152456944 
J-20 0.0942017444204444 
J-22 0.0867745152456944 
J-26 0.0173549030491389 
J-28 0.0520647091474167 
J-29 0.0471008722102222 
J-31 0.112502083351389 
J-32 0.1446455357375 
J-36 0.123951662447333 
J-37 0.315219396632 
J-38 0.0350243774035556 
J-40 0.0694196121965556 
J-41 0.0706513083153333 
J-42 0.0520647091474167 
J-43 0.0347098060982778 
J-44 0.0706513083153333 
J-45 0.0706513083153333 
J-46 0.0321434523861111 
J-47 0.0160717261930556 
J-48 0.0350243774035556 
J-50 0.117752180525556 
J-51 0.0706513083153333 
J-54 0.170433535865083 
J-55 0.04648187341775 
J-57 0.13944562025325 
J-58 0.0309879156118333 
J-59 0.0309879156118333 
J-60 0.0619758312236667 
J-63 0.0321434523861111 
J-64 0.0321434523861111 
J-65 0.0309879156118333 
J-66 0.028264986228 
J-67 0.014132493114 
J-68 0.0700487548071111 
J-69 0.0175121887017778 
J-70 0.104129418294833 
J-73 0.0520647091474167 
J-74 0.0694196121965556 
J-75 0.014132493114 
J-76 0.028264986228 
J-77 0.0706513083153333 
J-78 0.0235504361051111 
J-81 0.0471008722102222 
J-84 0.07066246557 
J-85 0.098927451798 
J-87 0.0929637468355 
J-88 0.0942017444204444 
J-89 0.0471008722102222 
J-91 0.0520647091474167 
J-92 0.121484321343972 
J-93 0.0350243774035556 
J-94 0.0525365661053333 
J-95 0.0700487548071111 
J-96 0.0875609435088889 
J-97 0.0309879156118333 
J-98 0.0309879156118333 
J-99 0.0154939578059167 
J-100 0.04648187341775 
J-101 0.0471008722102222 
J-102 0.0235504361051111 
J-103 0.098927451798 
J-104 0.117752180525556 
J-105 0.0942017444204444 
J-106 0.0235504361051111 
J-107 0.0619758312236667 
J-108 0.0619758312236667 
J-111 0.014132493114 
J-112 0.0160717261930556 
J-113 0.0321434523861111 
J-114 0.128573809544444 
J-115 0.0525365661053333 
J-116 0.122585320912444 
J-117 0.0482151785791667 
J-118 0.0482151785791667 
J-119 0.104129418294833 
J-120 0.104129418294833 
J-123 0.0173549030491389 
J-125 0.0694196121965556 
J-126 0.138839224393111 
J-127 0.0774697890295833 
J-128 0.0471008722102222 
J-129 0.0774697890295833 
J-130 0.117752180525556 
J-131 0.0347098060982778 
J-132 0.0520647091474167 
J-133 0.0520647091474167 
J-134 0.0867745152456944 
J-135 0.1446455357375 
J-136 0.042397479342 
J-137 0.042397479342 
J-140 0.0706513083153333 
J-142 0.0347098060982778 
J-143 0.0173549030491389 
J-144 0.121484321343972 
J-146 0.188403488840889 
J-147 0.141302616630667 
J-148 0.0350243774035556 
J-149 0.0520647091474167 
J-150 0.121484321343972 
J-151 0.098927451798 
J-152 0.028264986228 
J-153 0.123951662447333 
J-154 0.0929637468355 
J-155 0.0350243774035556 
J-156 0.0350243774035556 
J-157 0.0774697890295833 
J-159 0.0694196121965556 
J-160 0.138839224393111 
J-161 0.0482151785791667 
J-162 0.0694196121965556 
J-164 0.0347098060982778 
J-166 0.138839224393111 
J-167 0.104129418294833 
J-168 0.0525365661053333 
J-169 0.455316906246222 
J-170 0.117752180525556 
J-171 0.0867745152456944 
J-172 0.13944562025325 
J-173 0.0173549030491389 
J-174 0.0706513083153333 
J-175 0.0942017444204444 
J-176 0.122585320912444 
J-177 0.122585320912444 
J-179 0.0347098060982778 
J-181 0.0471008722102222 
J-182 0.0173549030491389 
J-183 0.0173549030491389 
J-184 0.208932440509722 
J-186 0.173549030491389 
J-187 0.0347098060982778 
J-188 0.104129418294833 
J-189 0.0774697890295833 
J-190 0.04648187341775 
J-191 0.121484321343972 
J-192 0.192634075719556 
J-193 0.0642869047722222 
J-194 0.0706513083153333 
J-195 0.141302616630667 
J-196 0.0309879156118333 
J-197 0.0619758312236667 
J-198 0.0175121887017778 
J-199 0.117752180525556 
J-200 0.13944562025325 
J-201 0.0309879156118333 
J-202 0.0619758312236667 
J-203 0.121484321343972 
J-204 0.04648187341775 
J-205 0.0929637468355 
J-206 0.0942017444204444 
J-208 0.0706513083153333 
J-209 0.0309879156118333 
J-210 0.0154939578059167 
J-211 0.04648187341775 
J-212 0.175121887017778 
J-213 0.122585320912444 
J-215 0.0803586309652778 
J-216 0.0173549030491389 
J-217 0.0173549030491389 
J-218 0.0525365661053333 
J-219 0.0875609435088889 
J-220 0.277678448786222 
J-221 0.0525365661053333 
J-222 0.0175121887017778 
J-223 0.128573809544444 
J-224 0.0309879156118333 
J-225 0.123951662447333 
J-227 0.0867745152456944 
J-228 0.0347098060982778 
J-229 0.0173549030491389 
J-230 0.141302616630667 
J-231 0.104129418294833 
J-232 0.0867745152456944 
J-233 0.13944562025325 
J-234 0.0929637468355 
J-235 0.235504361051111 
J-236 0.164853052735778 
J-237 0.211953924946 
J-238 0.0942017444204444 
J-239 0.154939578059167 
J-240 0.0321434523861111 
J-241 0.0160717261930556 
J-242 0.211953924946 
J-243 0.0706513083153333 
J-244 0.04648187341775 
J-245 0.0471008722102222 
J-246 0.0309879156118333 
J-248 0.0694196121965556 
J-249 0.0867745152456944 
J-250 0.122585320912444 
J-252 0.0642869047722222 
J-253 0.0694196121965556 
J-254 0.0235504361051111 
J-256 0.0619758312236667 
J-258 0.0875609435088889 
J-259 0.0175121887017778 
J-261 0.376806977681778 
J-262 0.0706513083153333 
J-263 0.225613739638806 
J-264 0.121484321343972 
J-265 0.138839224393111 
J-266 0.0706513083153333 
J-267 0.108457704641417 
J-268 0.0309879156118333 
J-269 0.157609698316 
J-271 0.164853052735778 
J-272 0.0160717261930556 
J-273 0.04648187341775 
J-274 0.014132493114 
J-275 0.188403488840889 
J-276 0.0347098060982778 
J-277 0.0929637468355 
J-281 0.104129418294833 
J-282 0.0520647091474167 
J-283 0.262682830526667 
J-284 0.122585320912444 
J-285 0.121484321343972 
J-286 0.0173549030491389 
J-288 0.0774697890295833 
J-289 0.0867745152456944 
J-290 0.0803586309652778 
J-291 0.128573809544444 
J-292 0.0706513083153333 
J-293 0.0350243774035556 
J-294 0.0350243774035556 
J-295 0.056529972456 
J-296 0.0706513083153333 
J-297 0.0964303571583333 
J-298 0.173549030491389 
J-299 0.15619412744225 
J-300 0.0235504361051111 
J-301 0.0175121887017778 
J-302 0.0619758312236667 
J-303 0.160717261930556 
J-304 0.0175121887017778 
J-305 0.216915409282833 
J-306 0.0309879156118333 
J-307 0.0154939578059167 
J-308 0.0520647091474167 
J-309 0.014132493114 
J-310 0.056529972456 
J-311 0.105073132210667 
J-312 0.0350243774035556 
J-314 0.140097509614222 
J-315 0.0154939578059167 
J-316 0.104129418294833 
J-317 0.170433535865083 
J-318 0.0774697890295833 
J-320 0.0347098060982778 
J-321 0.0867745152456944 
J-322 0.0347098060982778 
J-323 0.0471008722102222 
J-324 0.170433535865083 
J-325 0.0774697890295833 
J-326 0.0175121887017778 
J-327 0.108457704641417 
J-328 0.121484321343972 
J-329 0.138839224393111 
J-330 0.0347098060982778 
J-332 0.188403488840889 
J-333 0.0706513083153333 
J-334 0.0520647091474167 
J-335 0.0694196121965556 
J-336 0.0175121887017778 
J-337 0.0154939578059167 
J-338 0.235504361051111 
J-339 0.216915409282833 
J-340 0.0154939578059167 
J-341 0.0309879156118333 
J-342 0.0619758312236667 
J-343 0.056529972456 
J-344 0.0867745152456944 
J-345 0.0321434523861111 
J-346 0.112502083351389 
J-348 0.0867745152456944 
J-351 0.192634075719556 
J-353 0.07066246557 
J-356 0.042397479342 
J-357 0.0471008722102222 
J-358 0.0520647091474167 
J-359 0.122585320912444 
J-360 0.0706513083153333 
J-361 0.056529972456 
J-362 0.169589917368 
J-363 0.254384876052 
J-364 0.098927451798 
J-365 0.014132493114 
J-366 0.0929637468355 
J-367 0.0619758312236667 
J-368 0.014132493114 
J-369 0.0774697890295833 
J-370 0.0875609435088889 
J-371 0.084794958684 
J-372 0.04648187341775 
J-373 0.0525365661053333 
J-374 0.0482151785791667 
J-375 0.0774697890295833 
J-376 0.104129418294833 
J-377 0.0520647091474167 
J-378 0.140097509614222 
J-379 0.121484321343972 
J-380 0.04648187341775 
J-381 0.0774697890295833 
J-382 0.0347098060982778 
J-383 0.0619758312236667 
J-384 0.175121887017778 
J-387 0.014132493114 
J-388 0.0520647091474167 
J-389 0.0619758312236667 
J-390 0.0154939578059167 
J-391 0.538001994523306 
J-392 0.0321434523861111 
J-393 0.15619412744225 
J-394 0.0347098060982778 
J-395 0.192634075719556 
J-396 0.0520647091474167 
J-397 0.042397479342 
J-398 0.0347098060982778 
J-399 0.104129418294833 
J-400 0.0706513083153333 
J-401 0.0619758312236667 
J-402 0.123951662447333 
J-403 0.0173549030491389 
J-404 0.0235504361051111 
J-405 0.0619758312236667 
J-406 0.0525365661053333 
J-407 0.0350243774035556 
J-409 0.0875609435088889 
J-410 0.210146264421333 
J-411 0.0694196121965556 
J-413 0.0774697890295833 
J-414 0.0175121887017778 
J-416 0.0619758312236667 
J-417 0.0154939578059167 
J-418 0.0347098060982778 
J-420 0.0235504361051111 
J-421 0.0154939578059167 
J-423 0.0175121887017778 
J-424 0.0964303571583333 
J-426 0.0525365661053333 
J-427 0.273219345281945 
J-430 0.0154939578059167 
J-431 0.0482151785791667 
J-432 0.0867745152456944 
J-433 0.0700487548071111 
J-437 0.201421451476917 
J-438 0.0154939578059167 
J-439 0.07066246557 
J-440 0.0347098060982778 
J-441 0.04648187341775 
J-442 0.0309879156118333 
J-449 0.15619412744225 
J-450 0.138839224393111 
J-451 0.15619412744225 
J-455 0.0619758312236667 
J-469 0.225613739638806 
J-472 0.108457704641417 
J-473 0.0309879156118333 

[EMITTERS]

[PUMPS]
PMP-2 1655-A 1655-B HEAD PMP-2 SPEED 1  
PMP-3 1676-A 1676-B HEAD PMP-3 SPEED 1  

[PIPES]
pipe4-304 J-1 J-2 3.74273189082151 63 130 0 
pipe4-375 J-3 J-4 6.6137495992987 125 130 0 
pipe4-350 J-5 J-6 5.41235643095455 125 130 0 
pipe4-397 J-7 J-8 7.78203319565098 125 130 0 
pipe4-481 J-9 J-10 5.86838052248093 150 130 0 
pipe4-395 J-11 J-12 10.3742695244537 125 130 0 
pipe4-360 J-17 J-18 6.49433603404797 125 130 0 
pipe4-282 J-19 J-20 6.5953214399578 63 130 0 
pipe4-113 J-461 J-22 18.6329595412251 63 130 0 
pipe4-429 J-23 J-24 4.78308118914662 125 130 0 
pipe4-344 J-463 J-26 18.1029224344939 125 130 0 
pipe4-421 J-27 J-28 15.6373713632351 125 130 0 
pipe4-309 J-29 J-30 9.60318248590689 63 130 0 
pipe4-401 J-31 J-32 13.4676827363515 125 130 0 
pipe4-486 J-458 J-34 13.3588333851514 150 130 0 
pipe4-422 J-35 J-36 13.9191794329423 125 130 0 
pipe4-447 J-37 J-38 10.846007255819 125 130 0 
pipe4-368 J-464 J-40 3.97444717470668 125 130 0 
pipe4-460 J-41 J-10 11.2973232562022 125 130 0 
pipe4-76 J-42 J-43 15.2202762172124 63 130 0 
pipe4-326 J-44 J-45 14.3373345559612 63 130 0 
pipe4-387 J-46 J-47 12.8583252850358 125 130 0 
pipe4-443 J-48 J-49 16.1290113097466 125 130 0 
pipe4-292 J-50 J-51 17.3414332436571 63 130 0 
pipe4-223 J-54 J-55 18.4965625138274 63 130 0 
pipe4-64 J-56 J-57 19.5020411428247 63 130 0 
pipe4-274 J-58 J-59 17.5005481065455 63 130 0 
pipe4-378 J-56 J-60 25.5709728465296 125 130 0 
pipe4-53 J-63 J-64 21.5932745884149 63 130 0 
pipe4-101 J-58 J-65 21.8048404809573 63 130 0 
pipe4-342 J-66 J-67 23.9619983929799 63 130 0 
pipe4-1 J-68 J-69 24.3974169497104 63 130 0 
pipe4-404 J-42 J-70 25.4645194688923 125 130 0 
pipe4-438 J-73 J-74 65.0372880295599 125 130 0 
pipe4-473 J-75 J-76 37.4116862958077 125 130 0 
pipe4-288 J-77 J-78 30.3429274413381 63 130 0 
pipe4-492 J-79 J-80 29.8686334233828 150 130 0 
pipe4-464 J-81 J-82 30.1270843054142 125 130 0 
pipe4-497 J-79 J-83 32.0937177826483 150 130 0 
pipe4-331 J-84 J-85 42.5226561261533 63 130 0 
pipe4-432 J-24 J-86 33.9738605455415 125 130 0 
pipe4-430 J-86 J-87 35.8150156464824 125 130 0 
pipe4-315 J-88 J-89 40.1271504755247 63 130 0 
pipe4-489 J-90 J-35 41.9596835358756 150 130 0 
pipe4-188 J-91 J-92 38.7904611527021 63 130 0 
pipe4-2 J-93 J-94 39.5554776141382 63 130 0 
pipe4-450 J-95 J-96 39.6083945973314 125 130 0 
pipe4-58 J-97 J-98 40.3802753841766 63 130 0 
pipe4-256 J-99 J-100 40.4379359983128 63 130 0 
pipe4-328 J-101 J-102 41.4988271936745 63 130 0 
pipe4-338 J-103 J-66 43.9793226794835 63 130 0 
pipe4-330 J-104 J-105 45.8887996572997 63 130 0 
pipe4-289 J-78 J-106 46.2291105375136 63 130 0 
pipe4-27 J-107 J-108 52.9954918712559 63 130 0 
pipe4-477 J-111 J-75 44.1618132954971 125 130 0 
pipe4-3 J-63 J-112 49.8318207573433 63 130 0 
pipe4-69 J-113 J-114 49.2251534818199 63 130 0 
pipe4-160 J-115 J-116 48.9599856787423 63 130 0 
pipe4-388 J-117 J-118 52.6668934432042 125 130 0 
pipe4-351 J-119 J-120 55.6368617696124 125 130 0 
pipe4-4 J-121 J-122 51.3692312051018 63 130 0 
pipe4-78 J-43 J-123 52.6828985929541 63 130 0 
pipe4-313 J-89 J-124 52.2424638805307 63 130 0 
pipe4-290 J-19 J-106 52.5532724264528 63 130 0 
pipe4-353 J-125 J-126 43.8466974930199 125 130 0 
pipe4-5 J-107 J-127 53.0691138555011 63 130 0 
pipe4-327 J-128 J-101 53.7718459651428 63 130 0 
pipe4-184 J-36 J-129 166.110151679371 63 130 0 
pipe4-463 J-130 J-81 57.1970460506775 125 130 0 
pipe4-485 J-17 J-131 58.9659636499587 150 130 0 
pipe4-125 J-132 J-133 64.304213522119 63 130 0 
pipe4-347 J-134 J-119 63.7327772569195 125 130 0 
pipe4-390 J-8 J-135 54.2151875583821 125 130 0 
pipe4-334 J-136 J-137 58.8157430466521 63 130 0 
pipe4-358 J-140 J-141 59.304656759434 125 130 0 
pipe4-403 J-142 J-143 60.9423202701966 125 130 0 
pipe4-59 J-125 J-144 57.5941602879598 63 130 0 
pipe4-383 J-145 J-93 72.8010529252926 125 130 0 
pipe4-285 J-146 J-147 61.3170547625913 63 130 0 
pipe4-474 J-76 J-84 53.0333653389205 125 130 0 
pipe4-166 J-116 J-148 61.9340273108393 63 130 0 
pipe4-362 J-149 J-150 60.7589074805165 125 130 0 
pipe4-6 J-151 J-152 60.7740309887087 63 130 0 
pipe4-26 J-153 J-107 92.903925845743 63 130 0 
pipe4-110 J-154 J-60 61.2626305026111 63 130 0 
pipe4-105 J-155 J-156 61.3851254341269 63 130 0 
pipe4-270 J-157 J-158 62.4139149804759 63 130 0 
pipe4-365 J-159 J-160 58.4284593934294 125 130 0 
pipe4-107 J-47 J-161 66.5385776970917 63 130 0 
pipe4-413 J-162 J-163 66.2990507630777 125 130 0 
pipe4-361 J-150 J-164 64.9175637296967 125 130 0 
pipe4-293 J-51 J-165 65.8860092630358 63 130 0 
pipe4-7 J-166 J-167 65.5616821581946 63 130 0 
pipe4-8 J-96 J-168 65.852309881112 63 130 0 
pipe4-162 J-116 J-169 68.0210214008399 63 130 0 
pipe4-329 J-170 J-104 66.5423655661663 63 130 0 
pipe4-60 J-144 J-171 65.8202365061157 63 130 0 
pipe4-9 J-154 J-172 66.7282022723753 63 130 0 
pipe4-399 J-12 J-7 65.8544414318342 125 130 0 
pipe4-98 J-149 J-173 66.9576796885205 63 130 0 
pipe4-458 J-174 J-175 68.1221786180385 125 130 0 
pipe4-159 J-176 J-177 67.8738469422689 63 130 0 
pipe4-10 J-178 J-179 68.0598856445564 63 130 0 
pipe4-357 J-180 J-181 74.1719974946269 125 130 0 
pipe4-217 J-182 J-183 68.5110442947887 63 130 0 
pipe4-400 J-184 J-31 72.3006576255274 125 130 0 
pipe4-468 J-128 J-185 70.3101114219963 125 130 0 
pipe4-420 J-186 J-27 66.5669985937038 125 130 0 
pipe4-411 J-187 J-188 70.624136762256 125 130 0 
pipe4-155 J-189 J-190 70.6987678037249 63 130 0 
pipe4-345 J-26 J-191 67.8397378491806 125 130 0 
pipe4-106 J-192 J-155 78.1892068425005 63 130 0 
pipe4-11 J-193 J-46 57.0636258182356 63 130 0 
pipe4-12 J-78 J-194 70.8713604281476 63 130 0 
pipe4-457 J-195 J-174 70.9755335261844 125 130 0 
pipe4-236 J-196 J-197 71.1169041615761 63 130 0 
pipe4-446 J-38 J-198 71.8391155649915 125 130 0 
pipe4-310 J-41 J-199 72.0912173949379 63 130 0 
pipe4-240 J-200 J-23 73.0383638171025 63 130 0 
pipe4-119 J-201 J-202 73.6215920589656 63 130 0 
pipe4-124 J-203 J-27 74.7815157728249 63 130 0 
pipe4-235 J-204 J-205 73.8873939831074 63 130 0 
pipe4-366 J-164 J-159 75.9764019252265 125 130 0 
pipe4-13 J-45 J-206 107.505194536341 63 130 0 
pipe4-323 J-207 J-208 77.321682045638 63 130 0 
pipe4-380 J-209 J-210 78.7168295129553 125 130 0 
pipe4-116 J-157 J-211 77.6963407560969 63 130 0 
pipe4-201 J-95 J-212 78.2714526966194 63 130 0 
pipe4-14 J-155 J-213 78.5557511943905 63 130 0 
pipe4-68 J-215 J-113 76.420436257518 63 130 0 
pipe4-130 J-216 J-217 79.3845130910849 63 130 0 
pipe4-15 J-218 J-219 79.4588492464511 63 130 0 
pipe4-175 J-220 J-171 80.3958498752855 63 130 0 
pipe4-16 J-221 J-222 80.264907103602 63 130 0 
pipe4-248 J-193 J-223 79.8341858003072 63 130 0 
pipe4-425 J-224 J-225 84.2028478427512 125 130 0 
pipe4-187 J-449 J-227 79.2175218058911 63 130 0 
pipe4-452 J-96 J-169 80.3997788963434 125 130 0 
pipe4-17 J-228 J-229 82.0432146979174 63 130 0 
pipe4-18 J-89 J-230 80.987857483129 63 130 0 
pipe4-419 J-28 J-134 100.219756829217 125 130 0 
pipe4-408 J-231 J-232 82.0269506065054 125 130 0 
pipe4-90 J-233 J-234 81.7570232067096 63 130 0 
pipe4-453 J-235 J-236 82.7278201295222 125 130 0 
pipe4-19 J-82 J-237 82.2045009186535 63 130 0 
pipe4-20 J-101 J-238 82.9116385547749 63 130 0 
pipe4-89 J-239 J-233 82.2744360877589 63 130 0 
pipe4-252 J-240 J-241 84.3610805705927 63 130 0 
pipe4-296 J-242 J-243 90.4619917265406 63 130 0 
pipe4-57 J-244 J-97 83.959511064343 63 130 0 
pipe4-22 J-51 J-245 83.0166214016631 63 130 0 
pipe4-225 J-246 J-244 87.8780106788443 63 130 0 
pipe4-21 J-451 J-164 83.8051264487773 63 130 0 
pipe4-82 J-215 J-12 80.5788453048582 63 130 0 
pipe4-81 J-184 J-215 119.684542895032 63 130 0 
pipe4-23 J-120 J-132 84.8336745436895 63 130 0 
pipe4-153 J-248 J-249 86.6325118154718 63 130 0 
pipe4-491 J-250 J-251 85.0379418770972 150 130 0 
pipe4-200 J-114 J-252 85.0287660999795 63 130 0 
pipe4-410 J-253 J-131 85.2359413773363 125 130 0 
pipe4-291 J-106 J-254 86.2465130238828 63 130 0 
pipe4-278 J-49 J-255 86.3213783345615 63 130 0 
pipe4-233 J-256 J-257 86.8351031081809 63 130 0 
pipe4-428 J-258 J-259 91.6529891176248 125 130 0 
pipe4-311 J-260 J-261 86.8622230472936 63 130 0 
pipe4-454 J-80 J-50 90.6680562966932 125 130 0 
pipe4-305 J-262 J-2 87.4611091730412 63 130 0 
pipe4-173 J-263 J-264 79.4418486747211 63 130 0 
pipe4-363 J-18 J-265 88.3688071525525 125 130 0 
pipe4-308 J-30 J-266 87.9864814328737 63 130 0 
pipe4-231 J-267 J-256 88.3083577585758 63 130 0 
pipe4-24 J-202 J-268 88.4230054366408 63 130 0 
pipe4-167 J-148 J-269 88.6009410343722 63 130 0 
pipe4-456 J-30 J-195 89.2122490769096 125 130 0 
pipe4-258 J-123 J-167 89.3386431293735 63 130 0 
pipe4-306 J-270 J-271 91.1695985130257 63 130 0 
pipe4-25 J-113 J-272 92.2543246654328 63 130 0 
pipe4-255 J-273 J-190 88.9364269300275 63 130 0 
pipe4-472 J-111 J-274 90.4357939209199 125 130 0 
pipe4-461 J-147 J-275 98.8871747501092 125 130 0 
pipe4-302 J-207 J-270 91.154817481245 63 130 0 
pipe4-373 J-228 J-276 91.5095164167945 125 130 0 
pipe4-272 J-277 J-58 95.9675883484208 63 130 0 
pipe4-467 J-175 J-147 91.7591997365595 125 130 0 
pipe4-28 J-203 J-186 110.015314358512 63 130 0 
pipe4-176 J-26 J-281 128.383348660124 63 130 0 
pipe4-228 J-217 J-282 92.8680855646874 63 130 0 
pipe4-164 J-283 J-284 93.0383609778629 63 130 0 
pipe4-29 J-285 J-286 93.1276232646934 63 130 0 
pipe4-30 J-288 J-24 96.1379893403214 63 130 0 
pipe4-77 J-123 J-289 134.356613279941 63 130 0 
pipe4-212 J-290 J-291 93.6417313740909 63 130 0 
pipe4-32 J-181 J-292 94.7853871197725 63 130 0 
pipe4-287 J-77 J-19 96.542166817633 63 130 0 
pipe4-33 J-188 J-451 95.857955695217 63 130 0 
pipe4-34 J-293 J-294 96.3117262443118 63 130 0 
pipe4-35 J-103 J-295 96.5960981770021 63 130 0 
pipe4-31 J-124 J-296 96.918900690688 63 130 0 
pipe4-163 J-284 J-115 149.473976279159 63 130 0 
pipe4-268 J-256 J-288 99.7116826396365 63 130 0 
pipe4-300 J-262 J-208 97.722845823367 63 130 0 
pipe4-52 J-297 J-63 122.226785538381 63 130 0 
pipe4-414 J-160 J-162 99.9471183067613 125 130 0 
pipe4-434 J-298 J-299 101.245227826213 125 130 0 
pipe4-307 J-271 J-300 98.6065884793226 63 130 0 
pipe4-359 J-181 J-140 99.2025683636927 125 130 0 
pipe4-122 J-221 J-301 100.036541710208 63 130 0 
pipe4-303 J-271 J-1 100.342499169732 63 130 0 
pipe4-36 J-204 J-302 100.992158350908 63 130 0 
pipe4-93 J-108 J-54 101.230508008198 63 130 0 
pipe4-207 J-118 J-303 106.824071727813 63 130 0 
pipe4-488 J-34 J-90 100.295390065601 150 130 0 
pipe4-37 J-161 J-223 102.39847734638 63 130 0 
pipe4-301 J-270 J-262 103.932853832766 63 130 0 
pipe4-38 J-304 J-255 103.122358798816 63 130 0 
pipe4-284 J-261 J-146 131.112842396366 63 130 0 
pipe4-195 J-225 J-305 103.442398777263 63 130 0 
pipe4-39 J-306 J-307 103.567296748048 63 130 0 
pipe4-370 J-461 J-308 94.5391909756801 125 130 0 
pipe4-92 J-209 J-108 107.032899253753 63 130 0 
pipe4-40 J-309 J-310 121.806069302505 63 130 0 
pipe4-206 J-311 J-312 105.962589453373 63 130 0 
pipe4-99 J-173 J-232 106.094150502048 63 130 0 
pipe4-386 J-452 J-117 103.532322243558 125 130 0 
pipe4-237 J-197 J-204 109.076585072013 63 130 0 
pipe4-364 J-265 J-149 107.566781864513 125 130 0 
pipe4-469 J-185 J-170 140.496322874487 125 130 0 
pipe4-165 J-177 J-314 107.092870332853 63 130 0 
pipe4-41 J-197 J-315 108.086802097578 63 130 0 
pipe4-42 J-316 J-160 110.761133235797 63 130 0 
pipe4-412 J-163 J-187 108.663794160081 125 130 0 
pipe4-257 J-100 J-273 109.353975606942 63 130 0 
pipe4-444 J-294 J-48 108.300668610692 125 130 0 
pipe4-186 J-317 J-318 108.896754319412 63 130 0 
pipe4-43 J-248 J-450 106.976271143367 63 130 0 
pipe4-372 J-320 J-178 109.390980676453 125 130 0 
pipe4-134 J-308 J-321 161.880623272399 63 130 0 
pipe4-234 J-257 J-196 113.572234540731 63 130 0 
pipe4-376 J-4 J-462 96.1594958402255 125 130 0 
pipe4-355 J-90 J-267 108.119739417339 125 130 0 
pipe4-354 J-120 J-5 110.348325311073 125 130 0 
pipe4-385 J-93 J-218 112.935580676042 125 130 0 
pipe4-44 J-182 J-322 113.03785625497 63 130 0 
pipe4-45 J-141 J-323 145.346306590901 63 130 0 
pipe4-46 J-324 J-325 113.818896781569 63 130 0 
pipe4-215 J-3 J-191 107.53660622565 63 130 0 
pipe4-47 J-198 J-326 113.588353196272 63 130 0 
pipe4-65 J-57 J-327 115.184326272286 63 130 0 
pipe4-108 J-161 J-297 118.468547259528 63 130 0 
pipe4-415 J-328 J-231 147.383997509688 125 130 0 
pipe4-462 J-275 J-130 114.977389270846 125 130 0 
pipe4-384 J-218 J-68 115.557714478108 125 130 0 
pipe4-48 J-329 J-330 116.182780665365 63 130 0 
pipe4-49 J-31 J-290 148.36790715946 63 130 0 
pipe4-230 J-316 J-331 116.730937824192 63 130 0 
pipe4-50 J-269 J-283 117.082697332605 63 130 0 
pipe4-465 J-82 J-128 117.565031462273 125 130 0 
pipe4-196 J-305 J-239 117.878194824424 63 130 0 
pipe4-321 J-174 J-332 118.765456442822 63 130 0 
pipe4-466 J-10 J-175 118.768458510316 125 130 0 
pipe4-220 J-166 J-43 117.714160050027 63 130 0 
pipe4-396 J-8 J-184 115.607478020343 125 130 0 
pipe4-51 J-105 J-333 165.415819926677 63 130 0 
pipe4-161 J-314 J-283 119.879064523364 63 130 0 
pipe4-135 J-321 J-276 120.089913699258 63 130 0 
pipe4-114 J-22 J-121 120.700424513917 63 130 0 
pipe4-54 J-334 J-335 120.633893984306 63 130 0 
pipe4-168 J-269 J-177 121.036680928862 63 130 0 
pipe4-297 J-266 J-243 120.435461352261 63 130 0 
pipe4-55 J-336 J-48 121.532183191147 63 130 0 
pipe4-56 J-211 J-337 122.000470967615 63 130 0 
pipe4-316 J-88 J-338 121.771220021017 63 130 0 
pipe4-109 J-107 J-154 121.928351122533 63 130 0 
pipe4-253 J-339 J-99 122.278893825628 63 130 0 
pipe4-117 J-211 J-340 122.652602494633 63 130 0 
pipe4-283 J-124 J-260 124.953459690489 63 130 0 
pipe4-61 J-148 J-284 124.77425199882 63 130 0 
pipe4-261 J-341 J-306 124.804035516453 63 130 0 
pipe4-62 J-100 J-342 195.710827185175 63 130 0 
pipe4-332 J-85 J-343 125.151556027713 63 130 0 
pipe4-314 J-275 J-88 125.204728593104 63 130 0 
pipe4-129 J-344 J-216 125.772515811781 63 130 0 
pipe4-63 J-240 J-345 125.665568090067 63 130 0 
pipe4-389 J-118 J-46 128.75572387321 125 130 0 
pipe4-123 J-220 J-203 126.529780772242 63 130 0 
pipe4-66 J-159 J-265 160.856780581357 63 130 0 
pipe4-67 J-227 J-18 172.947459359371 63 130 0 
pipe4-392 J-346 J-347 131.902231680276 125 130 0 
pipe4-70 J-22 J-348 131.655155071629 63 130 0 
pipe4-120 J-202 J-350 174.772634207899 63 130 0 
pipe4-218 J-285 J-182 131.767851059913 63 130 0 
pipe4-71 J-258 J-351 134.23487786668 63 130 0 
pipe4-229 J-331 J-217 134.867485937956 63 130 0 
pipe4-222 J-55 J-210 134.396998450696 63 130 0 
pipe4-479 J-352 J-353 138.70053469172 125 130 0 
pipe4-299 J-332 J-266 137.924107831372 63 130 0 
pipe4-349 J-6 J-125 143.190918929422 125 130 0 
pipe4-398 J-32 J-291 138.527952440439 125 130 0 
pipe4-115 J-121 J-354 186.395541789644 63 130 0 
pipe4-174 J-264 J-220 147.047596319991 63 130 0 
pipe4-72 J-220 J-264 281.793027566629 63 130 0 
pipe4-211 J-252 J-290 140.232295580226 63 130 0 
pipe4-75 J-66 J-356 156.993156164853 63 130 0 
pipe4-73 J-140 J-357 142.422823935193 63 130 0 
pipe4-74 J-162 J-358 200.194971102086 63 130 0 
pipe4-104 J-359 J-192 140.741782445446 63 130 0 
pipe4-319 J-105 J-360 176.752084194901 63 130 0 
pipe4-337 J-361 J-103 201.587364064664 63 130 0 
pipe4-346 J-466 J-171 122.012968083931 125 130 0 
pipe4-409 J-232 J-253 145.920903757234 125 130 0 
pipe4-451 J-176 J-95 146.32450009323 125 130 0 
pipe4-80 J-130 J-338 146.393052360635 63 130 0 
pipe4-459 J-236 J-41 146.394229916756 125 130 0 
pipe4-79 J-173 J-253 156.549156781355 63 130 0 
pipe4-83 J-362 J-363 441.096872224015 63 130 0 
pipe4-478 J-75 J-364 168.146606678956 125 130 0 
pipe4-356 J-275 J-44 175.537295205676 125 130 0 
pipe4-341 J-151 J-365 149.04945705308 63 130 0 
pipe4-84 J-366 J-367 147.546692744812 63 130 0 
pipe4-335 J-137 J-368 150.439384607682 63 130 0 
pipe4-340 J-353 J-151 157.935734327619 63 130 0 
pipe4-85 J-224 J-369 176.050264382993 63 130 0 
pipe4-121 J-370 J-221 153.275519808988 63 130 0 
pipe4-336 J-371 J-309 231.631553953181 63 130 0 
pipe4-273 J-59 J-372 156.850578823876 63 130 0 
pipe4-484 J-471 J-17 164.165948540846 150 130 0 
pipe4-86 J-57 J-200 156.155952017911 63 130 0 
pipe4-87 J-196 J-267 187.7250006276 63 130 0 
pipe4-418 J-263 J-186 160.84811385674 125 130 0 
pipe4-371 J-276 J-320 156.703554031586 125 130 0 
pipe4-88 J-311 J-373 185.486640338961 63 130 0 
pipe4-391 J-135 J-346 160.283167778067 125 130 0 
pipe4-246 J-297 J-374 217.173864792593 63 130 0 
pipe4-276 J-372 J-375 157.97260672767 63 130 0 
pipe4-471 J-352 J-111 159.276397339954 125 130 0 
pipe4-102 J-65 J-372 291.322803794552 63 130 0 
pipe4-267 J-376 J-377 274.095224890387 63 130 0 
pipe4-312 J-199 J-261 224.982788523301 63 130 0 
pipe4-247 J-223 J-297 168.244554564272 63 130 0 
pipe4-393 J-251 J-378 192.302855442278 125 130 0 
pipe4-91 J-195 J-45 165.153123781716 63 130 0 
pipe4-266 J-132 J-379 168.600049022848 63 130 0 
pipe4-232 J-205 J-380 167.143702619351 63 130 0 
pipe4-94 J-205 J-381 167.211025047502 63 130 0 
pipe4-95 J-462 J-382 228.226150541978 63 130 0 
pipe4-265 J-379 J-376 167.860227697413 63 130 0 
pipe4-185 J-129 J-317 206.203171364187 63 130 0 
pipe4-377 J-308 J-228 168.948406681475 125 130 0 
pipe4-96 J-376 J-216 169.308555922887 63 130 0 
pipe4-97 J-189 J-383 171.27944300477 63 130 0 
pipe4-379 J-60 J-209 172.818323505004 125 130 0 
pipe4-100 J-68 J-384 203.707944395763 63 130 0 
pipe4-320 J-45 J-174 229.662226898093 63 130 0 
pipe4-324 J-208 J-29 174.577342626955 63 130 0 
pipe4-264 J-28 J-132 168.646993123113 63 130 0 
pipe4-325 J-29 J-44 203.670501279983 63 130 0 
pipe4-154 J-239 J-189 231.671575638903 63 130 0 
pipe4-298 J-243 J-332 279.256653892517 63 130 0 
pipe4-111 J-385 J-386 260.189530081508 63 130 0 
pipe4-103 J-85 J-387 202.989850935212 63 130 0 
pipe4-126 J-133 J-388 175.854540577604 63 130 0 
pipe4-262 J-389 J-390 183.62999819091 63 130 0 
pipe4-245 J-117 J-193 189.428831291156 63 130 0 
pipe4-152 J-391 J-248 235.481206429303 63 130 0 
pipe4-199 J-252 J-392 231.199741364978 63 130 0 
pipe4-281 J-20 J-236 189.818430708734 63 130 0 
pipe4-112 J-317 J-56 198.641775165765 63 130 0 
pipe4-189 J-227 J-91 192.025228885897 63 130 0 
pipe4-480 J-353 J-361 194.502283357878 125 130 0 
pipe4-417 J-70 J-263 188.716024367139 125 130 0 
pipe4-198 J-303 J-114 346.930820527055 63 130 0 
pipe4-118 J-393 J-92 413.321291260258 63 130 0 
pipe4-241 J-201 J-350 314.023608522285 63 130 0 
pipe4-295 J-242 J-236 200.957577187454 63 130 0 
pipe4-260 J-59 J-341 201.571224782603 63 130 0 
pipe4-352 J-171 J-134 201.058619113095 125 130 0 
pipe4-127 J-144 J-119 208.471518587332 63 130 0 
pipe4-294 J-235 J-242 249.446669890199 63 130 0 
pipe4-128 J-281 J-394 205.263010604986 63 130 0 
pipe4-131 J-251 J-395 210.120168854337 63 130 0 
pipe4-483 J-395 J-251 204.416029121451 150 130 0 
pipe4-132 J-150 J-231 207.029992786908 63 130 0 
pipe4-133 J-320 J-396 206.104604187053 63 130 0 
pipe4-136 J-137 J-397 207.99283153094 63 130 0 
pipe4-137 J-398 J-399 211.625296110401 63 130 0 
pipe4-271 J-325 J-157 214.895433272084 63 130 0 
pipe4-138 J-379 J-5 220.507094347109 63 130 0 
pipe4-476 J-364 J-309 215.36327905955 125 130 0 
pipe4-139 J-20 J-400 216.74056782223 63 130 0 
pipe4-140 J-389 J-401 217.376829318692 63 130 0 
pipe4-141 J-402 J-99 320.552843218868 63 130 0 
pipe4-142 J-4 J-321 311.071431977474 63 130 0 
pipe4-238 J-210 J-201 222.682824149001 63 130 0 
pipe4-343 J-67 J-371 253.820260513419 63 130 0 
pipe4-145 J-371 J-67 281.988163330336 63 130 0 
pipe4-177 J-281 J-403 224.7552565061 63 130 0 
pipe4-143 J-77 J-404 256.831458226499 63 130 0 
pipe4-216 J-191 J-285 225.866349392235 63 130 0 
pipe4-144 J-199 J-146 227.437146196654 63 130 0 
pipe4-146 J-341 J-405 227.590174953971 63 130 0 
pipe4-449 J-198 J-370 230.014632985817 125 130 0 
pipe4-147 J-259 J-406 261.126393381051 63 130 0 
pipe4-148 J-192 J-407 255.74125404191 63 130 0 
pipe4-416 J-188 J-328 333.783986461951 125 130 0 
pipe4-243 J-409 J-410 229.460759841055 63 130 0 
pipe4-149 J-411 J-412 243.386394315475 63 130 0 
pipe4-286 J-260 J-77 232.468347531593 63 130 0 
pipe4-448 J-370 J-294 233.757957935813 125 130 0 
pipe4-263 J-306 J-389 236.4115037768 63 130 0 
pipe4-424 J-36 J-339 240.20571809827 125 130 0 
pipe4-226 J-244 J-54 241.52908261758 63 130 0 
pipe4-150 J-257 J-413 395.634763099418 63 130 0 
pipe4-151 J-37 J-414 240.516143294686 63 130 0 
pipe4-423 J-339 J-224 239.057467366954 125 130 0 
pipe4-213 J-291 J-415 242.479452398707 63 130 0 
pipe4-156 J-375 J-416 247.345993113667 63 130 0 
pipe4-369 J-40 J-42 257.485411156948 125 130 0 
pipe4-442 J-395 J-176 249.606930498707 125 130 0 
pipe4-367 J-225 J-277 250.866701658529 125 130 0 
pipe4-374 J-178 J-3 250.091476527065 125 130 0 
pipe4-197 J-239 J-273 254.614677937189 63 130 0 
pipe4-254 J-190 J-417 253.295921039095 63 130 0 
pipe4-333 J-76 J-136 258.164539712298 63 130 0 
pipe4-157 J-298 J-418 307.070418752907 63 130 0 
pipe4-426 J-250 J-359 298.682854144044 125 130 0 
pipe4-158 J-136 J-364 338.000092878202 63 130 0 
pipe4-436 J-143 J-329 265.292754794131 125 130 0 
pipe4-205 J-259 J-311 266.266052304084 63 130 0 
pipe4-318 J-104 J-420 347.791767515853 63 130 0 
pipe4-169 J-97 J-55 315.679360456836 63 130 0 
pipe4-381 J-34 J-421 285.365775607388 125 130 0 
pipe4-435 J-398 J-298 280.56521074469 125 130 0 
pipe4-280 J-255 J-385 283.387627623391 63 130 0 
pipe4-382 J-450 J-393 287.015274194702 125 130 0 
pipe4-170 J-222 J-423 459.057846184543 63 130 0 
pipe4-171 J-378 J-409 407.349487176135 63 130 0 
pipe4-208 J-303 J-424 305.93782389929 63 130 0 
pipe4-172 J-65 J-305 290.993855571026 63 130 0 
pipe4-394 J-378 J-314 296.259541132462 125 130 0 
pipe4-427 J-359 J-258 385.617433542223 125 130 0 
pipe4-178 J-346 J-32 396.740353874986 63 130 0 
pipe4-250 J-366 J-473 297.360208603097 63 130 0 
pipe4-441 J-329 J-334 316.738584521973 125 130 0 
pipe4-179 J-426 J-38 306.990234591018 63 130 0 
pipe4-180 J-7 J-427 628.356238568892 63 130 0 
pipe4-181 J-133 J-142 315.685770614347 63 130 0 
pipe4-322 J-243 J-207 433.611246154075 63 130 0 
pipe4-182 J-74 J-428 324.620880607278 63 130 0 
pipe4-183 J-40 J-285 414.334256921552 63 130 0 
pipe4-475 J-84 J-362 324.27937094104 125 130 0 
pipe4-190 J-472 J-318 396.848685553799 63 130 0 
pipe4-455 J-50 J-235 313.496379922904 125 130 0 
pipe4-275 J-375 J-430 315.726375888112 63 130 0 
pipe4-239 J-350 J-200 337.386697977275 63 130 0 
pipe4-192 J-135 J-431 329.947011494527 63 130 0 
pipe4-193 J-299 J-432 333.980135139538 63 130 0 
pipe4-194 J-331 J-6 334.521757568792 63 130 0 
pipe4-219 J-391 J-166 342.074973200846 63 130 0 
pipe4-202 J-212 J-433 342.101964176223 63 130 0 
pipe4-203 J-368 J-434 361.48859791244 63 130 0 
pipe4-402 J-186 J-142 374.996744820367 125 130 0 
pipe4-317 J-338 J-170 374.407665604088 63 130 0 
pipe4-204 J-246 J-436 435.531927005316 63 130 0 
pipe4-433 J-187 J-398 470.398314463681 125 130 0 
pipe4-209 J-233 J-437 393.633919700178 63 130 0 
pipe4-210 J-421 J-438 419.128240607731 63 130 0 
pipe4-227 J-126 J-316 401.213546860838 63 130 0 
pipe4-339 J-361 J-439 421.983738498308 63 130 0 
pipe4-242 J-115 J-409 857.035211584362 63 130 0 
pipe4-221 J-129 J-153 521.22997800208 63 130 0 
pipe4-495 J-180 J-79 440.337147918907 150 130 0 
pipe4-214 J-73 J-440 445.424177120348 63 130 0 
pipe4-251 J-347 J-240 513.333026698751 63 130 0 
pipe4-440 J-334 J-73 489.979464302886 125 130 0 
pipe4-431 J-87 J-441 499.159404116558 125 130 0 
pipe4-244 J-87 J-442 507.314635037765 63 130 0 
pipe4-439 J-74 J-411 513.595506423077 125 130 0 
pipe4-259 J-167 J-91 543.121046980938 63 130 0 
pipe4-493 J-80 J-9 642.422834341599 150 130 0 
pipe4-445 J-169 J-37 674.942925591745 125 130 0 
pipe4-490 R-1 J-250 737.50505931076 150 130 0 
pipe4-437 J-411 J-460 924.570736249388 125 130 0 
pipe4-277 J-212 J-426 1004.56783916247 63 130 0 
pipe4-279 J-385 J-445 1176.15377066263 63 130 0 
pipe4-496 J-145 J-180 2873.48040817305 150 130 0 
pipe4-470 J-83 J-352 3501.41283935665 125 130 0 
P-2 J-483 J-145 298.578182901303 150 130 0 
P-10 J-249 J-449 55.0440097199141 125 130 0 
P-11 J-449 J-160 243.530973387286 125 130 0 
P-12 J-131 J-450 172.447906082203 125 130 0 
P-13 J-450 J-391 152.122549357272 125 130 0 
P-14 J-163 J-451 111.538580587034 63 130 0 
P-15 J-451 J-328 204.240314382013 63 130 0 
P-16 J-459 J-452 27.8678771942027 150 130 0 
P-17 J-452 J-11 208.187600630347 150 130 0 
P-18 J-35 J-453 94.8341924652185 150 130 0 
P-19 J-453 J-56 243.631348119829 150 130 0 
P-20 J-453 J-23 8.95841215541218 125 130 0 
P-21 J-70 J-465 3.98557606212918 125 130 0 
P-24 J-288 J-455 66.7281029922773 63 130 0 
P-25 J-455 J-325 270.521017010637 63 130 0 
P-26 J-86 J-455 104.551066449465 63 130 0 
P-27 J-455 J-366 142.104424958127 63 130 0 
P-40 J-459 J-458 3844.158916687 200 120 0 
P-42 J-460 J-459 1641.4227747175 200 120 0 
P-44 J-461 J-460 386.881662811215 200 120 0 
P-46 J-462 J-461 268.961769510606 200 120 0 
P-48 J-463 J-462 110.628550146478 200 120 0 
P-50 J-464 J-463 23.9326098623989 200 120 0 
P-52 J-465 J-464 278.915061375465 200 120 0 
P-54 J-466 J-465 406.40940981237 200 120 0 
P-56 J-469 J-249 133.571323265053 125 130 0 
P-57 J-70 J-469 489.42194925332 125 130 0 
P-59 J-126 J-469 72.2976021692089 125 130 0 
P-60 J-469 J-470 6.65814668758518 125 130 0 
P-62 J-470 J-466 81.9624458862563 200 120 0 
P-63 J-163 J-471 318.665208242926 200 120 0 
P-64 J-471 J-470 271.130612586471 200 120 0 
P-65 J-153 J-472 256.415515978219 63 130 0 
P-66 J-472 J-246 41.8181220371656 63 130 0 
P-81 J-458 J-480 3007.9980870813 200 120 0 
P-86 1655-B J-480 13.3417246384686 300 130 0 
P-87 R-1 J-482 10.9045045666449 300 130 0 
P-88 J-482 1655-A 4.12255188051837 300 130 0 
P-90 J-482 1676-A 14.4483836689087 150 130 0 
P-92 1676-B J-483 14.8188666475225 150 130 0 

[COORDINATES]
J-1	35.513098	30.191695
J-2	35.513095	30.191662
J-3	35.541479	30.274188
J-4	35.541544	30.274168
J-5	35.547568	30.281391
J-6	35.547513	30.281400
J-7	35.534580	30.258129
J-8	35.534574	30.258199
J-9	35.513162	30.187272
J-10	35.513149	30.187221
J-11	35.534443	30.257460
J-12	35.534420	30.257552
J-17	35.544217	30.284423
J-18	35.544263	30.284465
J-19	35.513184	30.185059
J-20	35.513236	30.185098
J-22	35.542736	30.271575
J-23	35.530946	30.226059
J-24	35.530901	30.226076
J-26	35.542221	30.275112
J-27	35.547187	30.279013
J-28	35.547326	30.279085
J-29	35.513531	30.189516
J-30	35.513595	30.189467
J-31	35.532696	30.258664
J-32	35.532596	30.258748
J-34	35.532578	30.224428
J-35	35.531723	30.225462
J-36	35.531858	30.225507
J-37	35.546056	30.202996
J-38	35.546160	30.202958
J-40	35.542403	30.275254
J-41	35.513253	30.187173
J-42	35.543234	30.277406
J-43	35.543120	30.277443
J-44	35.511697	30.189653
J-45	35.511549	30.189645
J-46	35.531199	30.254164
J-47	35.531186	30.254049
J-48	35.551264	30.199370
J-49	35.551376	30.199262
J-50	35.517924	30.184453
J-51	35.517811	30.184331
J-54	35.534712	30.229736
J-55	35.534524	30.229773
J-56	35.532786	30.227586
J-57	35.532598	30.227520
J-58	35.540239	30.224902
J-59	35.540415	30.224862
J-60	35.532820	30.227773
J-63	35.531429	30.252189
J-64	35.531621	30.252089
J-65	35.540363	30.224737
J-66	35.494218	30.158839
J-67	35.494007	30.158953
J-68	35.531187	30.206687
J-69	35.531118	30.206475
J-70	35.543286	30.277632
J-73	35.555903	30.268396
J-74	35.555608	30.268364
J-75	35.493078	30.161591
J-76	35.492803	30.161749
J-77	35.512202	30.185128
J-78	35.512435	30.184957
J-79	35.519024	30.184003
J-80	35.518743	30.184118
J-81	35.510269	30.190273
J-82	35.510210	30.190540
J-83	35.518896	30.183736
J-84	35.492782	30.162226
J-85	35.492628	30.162548
J-86	35.530620	30.226262
J-87	35.530392	30.226518
J-88	35.509409	30.188236
J-89	35.509572	30.187932
J-90	35.532043	30.225204
J-91	35.542750	30.283332
J-92	35.542347	30.283315
J-93	35.528825	30.206757
J-94	35.528899	30.207108
J-95	35.538478	30.205841
J-96	35.538859	30.205705
J-97	35.537324	30.230281
J-98	35.537344	30.230645
J-99	35.534537	30.223331
J-100	35.534771	30.223028
J-101	35.510503	30.191587
J-102	35.510355	30.191938
J-103	35.494617	30.158646
J-104	35.508647	30.193151
J-105	35.508424	30.193512
J-106	35.512819	30.184707
J-107	35.534409	30.228676
J-108	35.534091	30.229001
J-111	35.493534	30.161635
J-112	35.531752	30.252540
J-113	35.533274	30.257139
J-114	35.532970	30.256788
J-115	35.539247	30.204412
J-116	35.539417	30.204829
J-117	35.532059	30.255619
J-118	35.531831	30.255188
J-119	35.547915	30.280183
J-120	35.548251	30.280591
J-121	35.543968	30.271410
J-122	35.544092	30.271861
J-123	35.542623	30.277631
J-124	35.509734	30.187484
J-125	35.546046	30.281608
J-126	35.545607	30.281714
J-127	35.534769	30.228313
J-128	35.509949	30.191576
J-129	35.532103	30.225946
J-130	35.510348	30.189762
J-131	35.543615	30.284470
J-132	35.548723	30.279945
J-133	35.548994	30.279431
J-134	35.547558	30.279699
J-135	35.534687	30.258678
J-136	35.490717	30.163144
J-137	35.490222	30.163453
J-140	35.519913	30.186329
J-141	35.519635	30.185852
J-142	35.549720	30.276774
J-143	35.549916	30.276251
J-144	35.546073	30.281090
J-145	35.528225	30.206698
J-146	35.510917	30.187836
J-147	35.511320	30.188253
J-148	35.538829	30.205055
J-149	35.545124	30.286052
J-150	35.545393	30.286548
J-151	35.496948	30.159618
J-152	35.497281	30.160083
J-153	35.535017	30.228830
J-154	35.533373	30.228047
J-155	35.530872	30.209514
J-156	35.530293	30.209745
J-157	35.527204	30.229566
J-158	35.527048	30.230113
J-159	35.545888	30.285684
J-160	35.546410	30.285415
J-161	35.530948	30.253488
J-162	35.547087	30.286099
J-163	35.547466	30.286588
J-164	35.546031	30.286358
J-165	35.517400	30.183861
J-166	35.543320	30.278489
J-167	35.542641	30.278436
J-168	35.538595	30.205157
J-169	35.539624	30.205415
J-170	35.508793	30.192566
J-171	35.545729	30.280576
J-172	35.533849	30.227609
J-173	35.544464	30.286242
J-174	35.512555	30.188343
J-175	35.512146	30.187844
J-176	35.537072	30.206342
J-177	35.536814	30.205772
J-178	35.538893	30.274409
J-179	35.538211	30.274245
J-180	35.520661	30.187692
J-181	35.520384	30.187125
J-182	35.537835	30.275586
J-183	35.537127	30.275652
J-184	35.533421	30.258492
J-185	35.509817	30.192193
J-186	35.546741	30.278554
J-187	35.547537	30.287539
J-188	35.546866	30.287796
J-189	35.536579	30.221821
J-190	35.535918	30.221543
J-191	35.541518	30.275157
J-192	35.531511	30.209198
J-193	35.530682	30.254416
J-194	35.511868	30.184550
J-195	35.512999	30.188853
J-196	35.531563	30.223262
J-197	35.531372	30.222642
J-198	35.546840	30.202691
J-199	35.512823	30.186641
J-200	35.531550	30.226456
J-201	35.531003	30.230734
J-202	35.530940	30.230072
J-203	35.546520	30.279349
J-204	35.530456	30.222102
J-205	35.529727	30.221892
J-206	35.511491	30.190329
J-207	35.515183	30.191264
J-208	35.514675	30.190737
J-209	35.533062	30.229318
J-210	35.533160	30.230023
J-211	35.526408	30.229541
J-212	35.538770	30.206500
J-213	35.530478	30.208893
J-215	35.533618	30.257761
J-216	35.548971	30.282507
J-217	35.549014	30.283222
J-218	35.529988	30.206661
J-219	35.529827	30.207364
J-220	35.545384	30.279916
J-221	35.548229	30.200394
J-222	35.547468	30.200690
J-223	35.530039	30.253967
J-224	35.536277	30.224740
J-225	35.537132	30.224898
J-227	35.544742	30.283395
J-228	35.539855	30.271298
J-229	35.539027	30.271177
J-230	35.510338	30.188234
J-231	35.543416	30.287283
J-232	35.543417	30.286543
J-233	35.538702	30.223037
J-234	35.539550	30.223073
J-235	35.515236	30.186045
J-236	35.514496	30.186414
J-237	35.509357	30.190530
J-238	35.510591	30.190849
J-239	35.537849	30.223001
J-240	35.539213	30.264046
J-241	35.539595	30.264714
J-242	35.515817	30.187815
J-243	35.515447	30.188495
J-244	35.537176	30.229545
J-245	35.518561	30.183961
J-246	35.537436	30.228831
J-248	35.544480	30.282883
J-249	35.545378	30.282905
J-250	35.532648	30.206707
J-251	35.532936	30.205982
J-252	35.532233	30.257211
J-253	35.543485	30.285231
J-254	35.512254	30.184104
J-255	35.551981	30.198687
J-256	35.530236	30.224598
J-257	35.530718	30.223935
J-258	35.529902	30.210775
J-259	35.530624	30.211284
J-260	35.510401	30.186525
J-261	35.511172	30.186932
J-262	35.513767	30.191131
J-263	35.545203	30.277984
J-264	35.544943	30.278656
J-265	35.544689	30.285158
J-266	35.514369	30.189045
J-267	35.531153	30.224621
J-268	35.531841	30.229916
J-269	35.537977	30.205358
J-270	35.514484	30.191819
J-271	35.513798	30.192365
J-272	35.532510	30.257622
J-273	35.535416	30.222217
J-274	35.494141	30.161013
J-275	35.510570	30.188745
J-276	35.539538	30.272075
J-277	35.539633	30.225536
J-281	35.543136	30.274798
J-282	35.549969	30.283345
J-283	35.537486	30.204392
J-284	35.538347	30.204011
J-285	35.539197	30.275460
J-286	35.539078	30.274626
J-288	35.530199	30.225460
J-289	35.541706	30.277360
J-290	35.531602	30.258349
J-291	35.531222	30.259121
J-292	35.519461	30.187423
J-293	35.550887	30.200898
J-294	35.550508	30.200094
J-295	35.495499	30.158231
J-296	35.510589	30.187944
J-297	35.530488	30.252545
J-298	35.542328	30.290383
J-299	35.541278	30.290442
J-300	35.513046	30.192969
J-301	35.549075	30.199871
J-302	35.530386	30.221193
J-303	35.532929	30.255057
J-304	35.552429	30.199532
J-305	35.537467	30.224011
J-306	35.542105	30.226848
J-307	35.542102	30.227782
J-308	35.541589	30.271538
J-309	35.490515	30.159297
J-310	35.489666	30.159902
J-311	35.533322	30.210795
J-312	35.534397	30.210592
J-314	35.536377	30.204884
J-315	35.530537	30.223280
J-316	35.547431	30.284956
J-317	35.533842	30.226129
J-318	35.534804	30.226645
J-320	35.539158	30.273449
J-321	35.540772	30.272235
J-322	35.537549	30.274598
J-323	35.518463	30.185749
J-324	35.528744	30.228505
J-325	35.527954	30.227745
J-326	35.546482	30.201714
J-327	35.531580	30.228038
J-328	35.544482	30.287771
J-329	35.551112	30.274112
J-330	35.552281	30.274374
J-331	35.548376	30.284296
J-332	35.513698	30.187955
J-333	35.507725	30.192618
J-334	35.552448	30.271639
J-335	35.551369	30.271085
J-336	35.551710	30.200395
J-337	35.526830	30.228507
J-338	35.508944	30.189257
J-339	35.533856	30.224261
J-340	35.525196	30.229208
J-341	35.540830	30.226643
J-342	35.534299	30.221978
J-343	35.492817	30.163665
J-344	35.548713	30.281397
J-345	35.538119	30.264665
J-346	35.535387	30.259985
J-347	35.536084	30.261009
J-348	35.542396	30.270431
J-350	35.530190	30.229090
J-351	35.529369	30.211884
J-352	35.495174	30.161534
J-353	35.495647	30.160373
J-354	35.543883	30.270170
J-356	35.494292	30.157557
J-357	35.518512	30.186742
J-358	35.547823	30.284981
J-359	35.530621	30.208190
J-360	35.508277	30.194797
J-361	35.496105	30.158669
J-362	35.495939	30.163015
J-363	35.496585	30.164223
J-364	35.491681	30.160955
J-365	35.496420	30.158354
J-366	35.528346	30.225381
J-367	35.527489	30.226484
J-368	35.488923	30.164204
J-369	35.536252	30.226111
J-370	35.548879	30.201656
J-371	35.491753	30.158420
J-372	35.541998	30.224526
J-373	35.532480	30.212008
J-374	35.529573	30.251379
J-375	35.543591	30.224186
J-376	35.550728	30.282427
J-377	35.551965	30.283397
J-378	35.533359	30.204553
J-379	35.549782	30.281155
J-380	35.528080	30.221415
J-381	35.530009	30.220403
J-382	35.544142	30.273215
J-383	35.537559	30.220531
J-384	35.532825	30.206029
J-385	35.553967	30.196801
J-386	35.555782	30.197190
J-387	35.492121	30.164130
J-388	35.550815	30.279558
J-389	35.544469	30.227422
J-390	35.546373	30.227477
J-391	35.543420	30.281569
J-392	35.530330	30.257135
J-393	35.540414	30.282697
J-394	35.545115	30.274144
J-395	35.534629	30.207094
J-396	35.537094	30.272952
J-397	35.490662	30.165289
J-398	35.545244	30.290320
J-399	35.543904	30.291782
J-400	35.515184	30.184124
J-401	35.542268	30.227860
J-402	35.536149	30.224711
J-403	35.545273	30.275611
J-404	35.509968	30.185731
J-405	35.538546	30.226124
J-406	35.528705	30.212583
J-407	35.533871	30.208977
J-409	35.535456	30.202725
J-410	35.534177	30.204472
J-411	35.550366	30.268995
J-412	35.551191	30.267047
J-413	35.528402	30.223137
J-414	35.545442	30.200893
J-415	35.528880	30.259883
J-416	35.545280	30.222504
J-417	35.537577	30.219781
J-418	35.540664	30.292210
J-420	35.509318	30.195556
J-421	35.531978	30.221991
J-423	35.548722	30.198365
J-424	35.535872	30.254905
J-426	35.548195	30.205089
J-427	35.537609	30.259017
J-428	35.554243	30.265841
J-430	35.546801	30.224770
J-431	35.531547	30.259742
J-432	35.538159	30.291655
J-433	35.535388	30.207443
J-434	35.490185	30.167187
J-436	35.541253	30.229427
J-437	35.540880	30.220031
J-438	35.529903	30.218864
J-439	35.495803	30.154998
J-440	35.555900	30.272414
J-441	35.527840	30.230349
J-442	35.528143	30.230596
J-445	35.562834	30.189514
J-449	35.545560	30.283375
J-450	35.543370	30.282937
J-451	35.546421	30.287022
J-452	35.532795	30.256293
J-453	35.531021	30.226011
J-455	35.529655	30.225833
J-458	35.532481	30.224341
J-459	35.533047	30.256177
J-460	35.541372	30.268341
J-461	35.542563	30.271650
J-462	35.542536	30.274071
J-463	35.542400	30.275062
J-464	35.542371	30.275276
J-465	35.543245	30.277637
J-466	35.544615	30.281101
J-469	35.544862	30.281786
J-470	35.544931	30.281787
J-471	35.545879	30.284090
J-472	35.537272	30.228537
J-473	35.525278	30.225144
J-480	35.525248	30.206953
J-482	35.525067	30.206960
J-483	35.525264	30.206920
R-1	35.525036	30.207025
1655-A	35.525110	30.206957
1655-B	35.525110	30.206957
1676-A	35.525136	30.206900
1676-B	35.525136	30.206900

[VERTICES]
pipe4-282 199190.8871 -44870.0167999994
pipe4-113 202004.54118677 -35270.4235415199
pipe4-309 199221.0045 -44377.8194999993
pipe4-309 199227.3045 -44382.1133999992
pipe4-460 199193.8343 -44635.2606000006
pipe4-76 202051.2813 -34628.2327999994
pipe4-64 201050.4006 -40156.6490000002
pipe4-378 201063.5677 -40153.3706
pipe4-378 201063.9136 -40151.1396999992
pipe4-342 197368.4088 -47780.4587999992
pipe4-342 197350.5447 -47769.9691000003
pipe4-1 200915.1608 -42473.6818000004
pipe4-1 200914.7519 -42475.1270000003
pipe4-1 200912.5283 -42482.9853000008
pipe4-438 203289.1528 -35636.1841000002
pipe4-473 197233.7305 -47470.3671000004
pipe4-288 199118.1358 -44881.3611999992
pipe4-464 198906.8912 -44290.3085999992
pipe4-464 198906.3045 -44285.7528000008
pipe4-331 197213.3421 -47386.1707000006
pipe4-315 198841.2932 -44554.7134000007
pipe4-338 197408.3429 -47803.2575000003
pipe4-330 198749.8656 -43974.9432999995
pipe4-330 198730.742 -43942.4559000004
pipe4-330 198729.4211 -43937.1421000008
pipe4-27 201217.2922 -40033.4422999993
pipe4-27 201216.553 -40032.4077000003
pipe4-69 201086.6972 -36900.3551000003
pipe4-351 202508.2177 -34306.1440999992
pipe4-78 202038.8945 -34621.4188999999
pipe4-78 202023.9178 -34613.1804000009
pipe4-313 198856.4412 -44598.1304000001
pipe4-5 201219.8977 -40029.8978000004
pipe4-327 198929.6282 -44148.2313999999
pipe4-327 198929.6528 -44148.2309000008
pipe4-184 200918.8321 -40328.9412999991
pipe4-184 200930.905 -40316.1019000001
pipe4-184 200966.3245 -40331.6771000009
pipe4-463 198914.0113 -44345.5955999997
pipe4-485 202114.1163 -33839.2447999995
pipe4-125 202597.3721 -34391.7865999993
pipe4-334 197031.9514 -47305.5112999994
pipe4-358 199818.7994 -44765.2010999992
pipe4-59 202325.1574 -34183.9349000007
pipe4-383 200631.51 -42457.8054000009
pipe4-383 200632.2519 -42452.8113000002
pipe4-285 198971.9347 -44561.6524999999
pipe4-285 198998.8424 -44522.9756000005
pipe4-474 197233.7305 -47456.9213999994
pipe4-26 201251.1652 -39985.3028999995
pipe4-110 201075.1309 -40125.9696999993
pipe4-270 200523.1948 -39924.9230000004
pipe4-107 200899.5554 -37230.2138999999
pipe4-107 200887.8506 -37259.0980999991
pipe4-413 202430.4454 -33648.5269000009
pipe4-413 202454.3069 -33618.6952
pipe4-293 199633.9368 -44950.5922999997
pipe4-329 198762.3613 -44036.1240999997
pipe4-458 199127.4681 -44506.9820000008
pipe4-159 201470.2077 -42541.0880999994
pipe4-357 199914.089 -44578.9780999999
pipe4-468 198862.6406 -44080.9642999992
pipe4-411 202460.9939 -33499.3849999998
pipe4-411 202433.8503 -33488.3921000008
pipe4-106 200950.8293 -42185.0482999999
pipe4-457 199162.6635 -44459.9112999998
pipe4-446 202398.4373 -42894.0785000008
pipe4-310 199156.2708 -44692.4124999996
pipe4-310 199154.789 -44694.6670999993
pipe4-240 200923.9271 -40294.5270000007
pipe4-124 202415.2489 -34430.2787999995
pipe4-13 199008.6397 -44334.3988000005
pipe4-13 199041.3201 -44317.7863999996
pipe4-323 199379.4473 -44181.7149
pipe4-116 200508.3346 -39928.5173000004
pipe4-68 201120.7984 -36835.5624000002
pipe4-68 201107.418 -36861.4869999997
pipe4-175 202262.702 -34339.1862000003
pipe4-248 200821.8996 -37197.1466000006
pipe4-187 202269.1148 -33960.3037999999
pipe4-452 201662.2659 -42577.7830999997
pipe4-17 201666.0574 -35308.3965000007
pipe4-419 202421.4457 -34423.1273999996
pipe4-408 202066.7977 -33545.3982999995
pipe4-453 199386.4178 -44760.5714999996
pipe4-453 199379.3851 -44755.6348000001
pipe4-453 199318.0926 -44721.0691
pipe4-453 199315.9991 -44719.8884999994
pipe4-453 199315.9216 -44719.8447999991
pipe4-20 198929.6282 -44148.2313999999
pipe4-20 198940.8413 -44213.9320999999
pipe4-252 201695.0262 -36077.1160000004
pipe4-296 199438.2954 -44516.2719999999
pipe4-296 199411.4513 -44491.2744999994
pipe4-57 201497.5165 -39903.8010000009
pipe4-225 201515.3209 -39994.0320999995
pipe4-225 201494.3829 -39938.6334000006
pipe4-21 202355.7472 -33557.6027000006
pipe4-81 201096.6027 -36754.7870000005
pipe4-81 201087.531 -36787.9340000004
pipe4-153 202249.8883 -34013.4644000009
pipe4-200 201059.7835 -36906.8351000007
pipe4-291 199153.3489 -44911.9048999995
pipe4-428 200851.9317 -41959.1129000001
pipe4-454 199719.8244 -44977.4551999997
pipe4-305 199243.7951 -44197.4473999999
pipe4-173 202226.5926 -34531.7024000008
pipe4-363 202167.3902 -33823.7350999992
pipe4-231 200859.2819 -40480.8282999992
pipe4-456 199227.3045 -44382.1133999992
pipe4-456 199171.8917 -44448.8048
pipe4-306 199296.5656 -44106.4213999994
pipe4-306 199246.1097 -44060.1566000003
pipe4-25 201063.0296 -36856.4445999991
pipe4-461 199003.2513 -44517.0011999998
pipe4-461 198942.8164 -44487.9651999995
pipe4-461 198937.4504 -44463.4649999998
pipe4-302 199314.5981 -44122.8029999994
pipe4-373 201704.0396 -35236.4134
pipe4-272 201763.7481 -40442.0923999995
pipe4-467 199087.1838 -44560.8586999997
pipe4-467 199070.8803 -44549.4935999997
pipe4-28 202354.9531 -34429.0669999998
pipe4-28 202351.8419 -34463.6072000004
pipe4-176 201966.1053 -34875.4000000004
pipe4-176 201972.2319 -34872.9571000002
pipe4-176 201978.9769 -34908.1985999998
pipe4-176 202007.0032 -34929.0760999992
pipe4-30 200865.9023 -40337.5319999997
pipe4-77 201928.6054 -34572.0308999997
pipe4-212 200930.62678079 -36727.2619502785
pipe4-212 200905.89868079 -36668.6965502797
pipe4-32 199877.254 -44638.0254999995
pipe4-287 199095.6059 -44861.8189000003
pipe4-287 199151.4561 -44865.3497000001
pipe4-287 199187.7458 -44869.6449999996
pipe4-163 201668.8464 -42794.4692000002
pipe4-268 200803.7155 -40441.8546999991
pipe4-52 200836.206 -37384.3106999993
pipe4-52 200840.7891 -37404.5919000003
pipe4-52 200846.3701 -37409.4721000008
pipe4-52 200853.6388 -37415.8279999997
pipe4-52 200874.0737 -37412.5443999991
pipe4-52 200886.6492 -37400.9803999998
pipe4-359 199857.456 -44688.0449000001
pipe4-93 201214.1606 -39963.3408000003
pipe4-207 200966.7596 -37091.6351999994
pipe4-207 200982.1695 -37095.6258000005
pipe4-301 199243.7951 -44197.4473999999
pipe4-301 199243.495 -44197.7791000009
pipe4-284 198995.2358 -44662.1269000005
pipe4-284 198943.0894 -44610.2358999997
pipe4-284 198941.6647 -44605.1624999996
pipe4-39 201961.2914 -40230.1210999992
pipe4-370 201938.8799 -35269.375
pipe4-92 201132.6682 -39973.1462999992
pipe4-92 201187.3211 -39996.0291000009
pipe4-40 196970.0061 -47733.7215999998
pipe4-386 201052.6478 -36976.2232000008
pipe4-386 201007.2242 -37021.5472999997
pipe4-237 200927.4012 -40707.0032000001
pipe4-237 200855.3526 -40754.9781999998
pipe4-364 202227.207 -33676.9114999995
pipe4-469 198852.5164 -44030.0090999994
pipe4-41 200879.0861 -40665.1235000007
pipe4-42 202377.6061 -33745.0248000007
pipe4-42 202365.3194 -33739.5111999996
pipe4-412 202467.6323 -33578.4874000009
pipe4-412 202465.9149 -33501.3780000005
pipe4-134 201892.082 -35189.1402000003
pipe4-234 200892.699 -40598.5749999993
pipe4-376 201981.67920067 -34995.4510522636
pipe4-355 200974.4909 -40424.4295000006
pipe4-355 200959.0893 -40433.3344000001
pipe4-385 200769.0021 -42473.0954999998
pipe4-45 199778.8885 -44828.4609999992
pipe4-46 200674.4258 -40050.5037999991
pipe4-46 200617.5698 -40118.6046999991
pipe4-65 201011.7539 -40127.8602000009
pipe4-108 200847.2003 -37380.6947000008
pipe4-415 202168.7295 -33476.8972999994
pipe4-415 202096.8177 -33465.9522999991
pipe4-415 202077.6131 -33486.1367000006
pipe4-462 198936.7979 -44460.4855000004
pipe4-462 198917.4029 -44371.9313999992
pipe4-384 200876.9598 -42467.9091999996
pipe4-48 202833.5878 -34982.4837999996
pipe4-49 201034.555 -36729.7006999999
pipe4-49 201026.1961 -36755.3949999996
pipe4-49 201016.7212 -36761.3735000007
pipe4-49 200984.1817 -36740.0752000008
pipe4-49 200968.5977 -36735.8403999992
pipe4-50 201570.8597 -42613.7858000007
pipe4-465 198901.131 -44262.2883000001
pipe4-465 198877.4485 -44154.8749000002
pipe4-321 199150.8352 -44518.1164999995
pipe4-321 199202.6979 -44531.6688000001
pipe4-220 202047.5031 -34570.6102000009
pipe4-220 202043.5021 -34601.4624000005
pipe4-51 198711.4961 -43918.7240999993
pipe4-51 198691.6519 -43920.1994000003
pipe4-51 198664.7559 -43963.4833000004
pipe4-135 201742.8423 -35209.1422000006
pipe4-114 202018.0915 -35277.4000000004
pipe4-55 202852.2555 -43273.7353000008
pipe4-56 200463.438 -39989.0084000006
pipe4-316 198783.3307 -44412.1615999993
pipe4-109 201216.553 -40032.4077000003
pipe4-109 201167.0691 -40071.3059999999
pipe4-253 201185.6413 -40550.9649
pipe4-117 200435.3249 -39937.8951999992
pipe4-283 198866.5332 -44627.0559999999
pipe4-283 198918.7094 -44707.5223999992
pipe4-62 201164.4708 -40684.8557999991
pipe4-332 197216.8066 -47364.8673999999
pipe4-314 198828.3279 -44517.5524000004
pipe4-129 202579.2112 -34180.6499000005
pipe4-129 202602.7305 -34074.2686999999
pipe4-123 202276.2127 -34360.0258000009
pipe4-66 202266.1378 -33780.5824999996
pipe4-67 202225.0156 -33874.6509000007
pipe4-67 202208.2838 -33871.3106999993
pipe4-67 202173.1445 -33853.8112000003
pipe4-392 201352.385 -36477.4517999999
pipe4-392 201359.706 -36464.8753999993
pipe4-70 202004.1583 -35307.8684999999
pipe4-120 200881.7987 -39922.2076999992
pipe4-120 200876.6561 -39987.3140999991
pipe4-218 201559.6726 -34831.0288999993
pipe4-71 200789.4467 -42012.6958000008
pipe4-71 200774.1928 -41992.2059000004
pipe4-71 200761.076 -41954.1472999994
pipe4-229 202553.5446 -33866.0607999992
pipe4-222 201109.3403 -39881.0934999995
pipe4-479 197503.1492 -47565.7592999991
pipe4-479 197507.756 -47611.0917000007
pipe4-299 199237.5078 -44547.7653999999
pipe4-299 199299.8168 -44431.5355999991
pipe4-349 202373.4021 -34162.9572999999
pipe4-115 202169.7932 -35294.6605999991
pipe4-115 202136.1208 -35383.7079000007
pipe4-174 202219.0525 -34463.9556000009
pipe4-174 202241.6843 -34381.9447000008
pipe4-174 202258.0767 -34348.5958999991
pipe4-72 202202.4219 -34325.0571999997
pipe4-72 202185.9705 -34362.4935999997
pipe4-72 202152.5043 -34457.3040999994
pipe4-72 202155.0402 -34473.2398000006
pipe4-211 200964.3876 -36799.3385000005
pipe4-75 197360.908 -47808.5018000007
pipe4-75 197372.6118 -47813.6883000005
pipe4-75 197358.788 -47839.9102999996
pipe4-73 199831.3826 -44726.2887999993
pipe4-74 202423.9276 -33661.4564999994
pipe4-74 202524.5401 -33701.8297000006
pipe4-74 202509.8691 -33749.5841000006
pipe4-319 198728.1002 -43931.8282999992
pipe4-319 198770.8683 -43893.2038000003
pipe4-319 198728.1438 -43826.8596999999
pipe4-337 197425.2041 -47744.4415000007
pipe4-337 197408.3429 -47803.2575000003
pipe4-337 197408.1833 -47803.8143000007
pipe4-346 202188.130348413 -34217.7666965202
pipe4-346 202192.0069 -34219.4110000003
pipe4-409 202069.548 -33724.3265000004
pipe4-79 202156.8495 -33666.2443000004
pipe4-79 202135.7537 -33726.7781000007
pipe4-79 202093.3077 -33748.2581999991
pipe4-83 197493.1652 -47190.8530000001
pipe4-83 197480.1404 -47057.8450000007
pipe4-478 197255.6903 -47478.2114000004
pipe4-478 197159.9764 -47490.5626999997
pipe4-478 197126.9189 -47545.6086999997
pipe4-356 199015.4806 -44416.4657000005
pipe4-356 199059.9751 -44391.5727999993
pipe4-356 199055.5871 -44381.7621999998
pipe4-335 196979.5821 -47269.9821000006
pipe4-340 197534.7368 -47622.5227000006
pipe4-340 197547.3506 -47639.0384999998
pipe4-340 197561.811 -47660.4238000009
pipe4-340 197634.3761 -47692.5479000006
pipe4-85 201443.6722 -40383.3151999991
pipe4-336 197073.5382 -47864.2738000005
pipe4-336 197032.7371 -47817.0428999998
pipe4-336 197022.4358 -47782.5331999995
pipe4-336 196999.1451 -47762.8727000002
pipe4-484 202267.8078 -33877.1712999996
pipe4-484 202173.1445 -33853.8112000003
pipe4-86 201027.6606 -40187.9550000001
pipe4-86 201023.6586 -40194.4333999995
pipe4-86 201017.0591 -40205.1165999994
pipe4-86 200972.0289 -40250.0394000001
pipe4-87 200973.2827 -40581.5342999995
pipe4-87 200978.7369 -40548.4439000003
pipe4-87 200915.1897 -40489.4362000003
pipe4-88 201120.8989 -42011.8005999997
pipe4-88 201127.7987 -41949.9620999992
pipe4-88 201127.7987 -41929.4469000008
pipe4-391 201245.8694 -36681.7049000002
pipe4-391 201251.4023 -36666.3886999991
pipe4-391 201266.1244 -36625.6351999994
pipe4-246 200836.0484 -37468.4717999995
pipe4-246 200826.9236 -37521.0799000002
pipe4-471 197303.5094 -47472.0405999999
pipe4-102 201869.2635 -40579.3059
pipe4-102 201929.459 -40579.3059
pipe4-267 202777.6913 -34001.7717000004
pipe4-267 202763.0862 -33964.5165999997
pipe4-267 202761.764 -33961.1438999996
pipe4-267 202775.717 -33919.5987
pipe4-312 199099.2236 -44756.1789999995
pipe4-312 199092.2 -44758.6163999997
pipe4-247 200784.7676 -37233.4567000009
pipe4-393 201083.3529 -42548.9146999996
pipe4-393 201051.5355 -42596.2650000006
pipe4-393 201083.9926 -42652.1548999995
pipe4-91 199055.5871 -44381.7621999998
pipe4-266 202633.6846 -34275.4691000003
pipe4-95 202002.0413 -34999.9031000007
pipe4-95 202002.0608 -35000.2523999996
pipe4-95 202007.3535 -35005.5681999996
pipe4-95 202006.334 -35048.4844000004
pipe4-95 202003.0322 -35069.7650000006
pipe4-265 202701.8108 -34179.8739999998
pipe4-185 201031.1364 -40334.6092000008
pipe4-185 201034.8845 -40366.2383999992
pipe4-185 201157.3419 -40317.7725000009
pipe4-185 201166.0149 -40312.3829999994
pipe4-379 201078.165 -40059.2314999998
pipe4-100 200953.4441 -42471.8928999994
pipe4-100 200956.551 -42472.1864999998
pipe4-100 200995.4174 -42475.8598999996
pipe4-100 201024.248 -42478.5846999995
pipe4-100 201057.4403 -42480.9276000001
pipe4-320 199029.0954 -44363.1297999993
pipe4-320 199028.7698 -44366.3036000002
pipe4-320 199028.4442 -44369.4773999993
pipe4-320 199005.6949 -44376.5078999996
pipe4-320 199015.4806 -44416.4657000005
pipe4-320 199025.7819 -44458.5284000002
pipe4-320 199127.4681 -44506.9820000008
pipe4-324 199223.1753 -44375.1327999998
pipe4-264 202504.2248 -34392.3501999993
pipe4-264 202582.6191 -34345.0734999999
pipe4-325 199161.2082 -44341.5036999993
pipe4-325 199087.9618 -44326.0986000001
pipe4-325 199058.2081 -44360.7072000001
pipe4-325 199046.6018 -44361.6730000004
pipe4-154 201581.1749 -40715.9439000003
pipe4-298 199375.7528 -44491.2744999994
pipe4-298 199312.1056 -44570.9561999999
pipe4-298 199275.3619 -44621.9558000006
pipe4-298 199251.7879 -44596.8057000004
pipe4-111 203211.5653 -43439.8257999998
pipe4-103 197141.1722 -47257.6002999991
pipe4-126 202682.155 -34394.9203999992
pipe4-262 202195.5173 -40163.9835000001
pipe4-245 200980.4303 -37044.3254000004
pipe4-245 200931.3634 -37090.1057999991
pipe4-245 200883.9612 -37136.4586999994
pipe4-152 202124.837 -34186.3333999999
pipe4-152 202155.561 -34107.4736000001
pipe4-199 200863.0227 -36937.4268999994
pipe4-281 199195.7343 -44864.1216000002
pipe4-281 199244.6529 -44804.6265999991
pipe4-112 201166.0149 -40312.3829999994
pipe4-112 201114.9516 -40239.6993000004
pipe4-112 201103.2469 -40223.0391000006
pipe4-112 201059.1052 -40163.3836000003
pipe4-112 201066.0421 -40153.7543000001
pipe4-189 202152.2465 -33960.9823000003
pipe4-189 202064.1233 -33961.7510000002
pipe4-189 202062.9589 -33961.7611999996
pipe4-480 197513.2011 -47664.6717000008
pipe4-417 202139.353 -34578.7279000003
pipe4-198 201198.7908 -36964.0294000003
pipe4-198 201142.3937 -36921.4364999998
pipe4-198 201140.4909 -36919.9995000008
pipe4-198 201125.7566 -36926.9089000002
pipe4-198 201111.909 -36933.4024
pipe4-198 201100.8176 -36938.6034999993
pipe4-198 201097.3021 -36935.8817999996
pipe4-118 201706.1757 -34045.8806999996
pipe4-118 201694.0996 -34018.4182999991
pipe4-118 201696.3191 -33979.2873999998
pipe4-241 200810.4569 -39775.0802999996
pipe4-241 200792.5645 -39776.1262999997
pipe4-241 200815.6025 -39926.9313999992
pipe4-295 199440.2947 -44565.9024
pipe4-295 199347.6115 -44681.9975000005
pipe4-295 199319.612 -44715.4374000002
pipe4-295 199315.9991 -44719.8884999994
pipe4-260 201800.2185 -40437.0283000004
pipe4-352 202309.3841 -34283.1780999992
pipe4-127 202372.8874 -34225.4539000001
pipe4-127 202435.3305 -34255.4419999998
pipe4-294 199388.9239 -44757.5055
pipe4-294 199490.3163 -44633.4634000007
pipe4-294 199457.463 -44575.1753000002
pipe4-128 202072.649 -34929.2377000004
pipe4-128 202205.0117 -34983.5813999996
pipe4-131 201089.5671 -42550.6403000001
pipe4-131 201205.1639 -42454.8508000001
pipe4-483 201205.1639 -42454.8508000001
pipe4-132 202131.8871 -33553.3089000005
pipe4-136 196998.5859 -47187.6556000002
pipe4-137 202202.9604 -33146.9703000002
pipe4-137 202138.8882 -33041.7914000005
pipe4-271 200585.826 -40112.1688000001
pipe4-138 202606.1792 -34183.9957999997
pipe4-138 202579.2112 -34180.6499000005
pipe4-138 202492.8145 -34169.9308000002
pipe4-139 199237.425 -44896.1838000007
pipe4-141 201388.7409 -40469.3007999994
pipe4-141 201432.9471 -40576.2656999994
pipe4-142 201890.3666 -35095.8469999991
pipe4-142 201803.1359 -35087.7952999994
pipe4-238 201081.6737 -39872.1741000004
pipe4-238 201065.8974 -39862.2370999996
pipe4-343 197292.906 -47736.1239
pipe4-343 197133.151 -47829.4493000004
pipe4-343 197132.1193 -47830.0519999992
pipe4-145 197133.151 -47829.4493000004
pipe4-145 197209.2256 -47889.6128000002
pipe4-145 197277.7379 -47832.9674999993
pipe4-177 202133.6656 -34880.2719999999
pipe4-143 199068.5143 -44876.5044999998
pipe4-143 199022.6948 -44890.5375999995
pipe4-143 198975.7696 -44840.1758999992
pipe4-143 198936.0566 -44840.1758999992
pipe4-216 201690.7687 -34844.6763000004
pipe4-144 199064.2912 -44617.1024999991
pipe4-146 201741.9802 -40273.4198000003
pipe4-449 202591.0913 -42987.3676999994
pipe4-147 200869.1281 -41916.9232999999
pipe4-147 200862.7428 -41913.3156000003
pipe4-147 200832.0012 -41895.9463999998
pipe4-148 201015.8299 -42227.3856000006
pipe4-148 201037.5317 -42254.0817000009
pipe4-148 201087.1638 -42234.2935000006
pipe4-416 202341.3015 -33445.3899000008
pipe4-416 202189.6853 -33376.9777000006
pipe4-416 202175.9707 -33472.7957000006
pipe4-149 202742.2143 -35563.8783999998
pipe4-149 202740.9811 -35665.2971999999
pipe4-263 201989.771 -40224.9913999997
pipe4-424 200976.5096 -40381.0108000003
pipe4-424 201026.2346 -40408.8538000006
pipe4-424 201098.5559 -40448.3652999997
pipe4-226 201477.2962 -39926.7216999996
pipe4-226 201340.7918 -39932.7631000001
pipe4-150 200819.1682 -40571.6605999991
pipe4-150 200792.3147 -40596.9561999999
pipe4-150 200758.1715 -40629.1185999997
pipe4-150 200715.395 -40559.4034000002
pipe4-150 200614.118 -40572.3635000009
pipe4-423 201389.62503914 -40468.858730429
pipe4-213 200848.8899 -36624.5482000001
pipe4-213 200740.0679 -36583.034
pipe4-369 201970.6041 -34800.2278000005
pipe4-369 202051.2813 -34628.2327999994
pipe4-442 201469.7218 -42499.4771999996
pipe4-197 201513.3219 -40654.0161000006
pipe4-254 201393.7617 -40859.1786000002
pipe4-254 201453.2009 -40941.9030000009
pipe4-333 197179.5494 -47443.0099999998
pipe4-333 197155.0442 -47422.1656999998
pipe4-333 197047.1861 -47315.8469999991
pipe4-157 201929.7318 -33086.0526000001
pipe4-157 201879.1851 -33108.25
pipe4-426 201056.4917 -42454.1805000007
pipe4-426 201052.7609 -42419.7324000001
pipe4-426 201051.4186 -42407.3388
pipe4-426 200969.5208 -42403.7025000006
pipe4-426 200938.06 -42402.3056000005
pipe4-426 200915.9209 -42370.5321999993
pipe4-426 200885.5748 -42326.9804999996
pipe4-158 197031.9514 -47305.5112999994
pipe4-158 196970.8353 -47353.7100000009
pipe4-158 197010.3317 -47368.0587000009
pipe4-158 197029.7207 -47423.3005999997
pipe4-158 197067.781 -47487.1516999993
pipe4-158 197123.307 -47542.0384
pipe4-436 202762.0415 -34899.6384999994
pipe4-436 202813.3152 -34982.4837999996
pipe4-205 200864.6394 -41960.4813999999
pipe4-205 200899.0494 -41974.5274
pipe4-205 201044.9424 -41996.0291000009
pipe4-318 198796.8695 -43976.9306000005
pipe4-318 198814.5585 -43968.5898000002
pipe4-318 198844.1466 -43938.1114000008
pipe4-318 198847.3669 -43908.3347999994
pipe4-318 198851.3219 -43780.1139000002
pipe4-169 201278.5634 -39829.6769999992
pipe4-169 201270.8977 -39833.7203000002
pipe4-381 201057.3143 -40548.2621999998
pipe4-381 201054.1938 -40608.0642000008
pipe4-381 201045.9416 -40640.6907000002
pipe4-435 202095.6001 -33189.9977000002
pipe4-382 202063.4182 -34014.4136999995
pipe4-382 202001.1421 -34019.9853000008
pipe4-382 201917.2779 -34027.4883999992
pipe4-170 202419.609 -43103.8534999993
pipe4-170 202387.7151 -43194.9660999998
pipe4-171 201139.7484 -42812.7447999995
pipe4-171 201198.548 -42958.8991999999
pipe4-208 201082.1022 -37115.1682999991
pipe4-208 201235.352 -37138.9188000001
pipe4-208 201336.3838 -37150.5700000003
pipe4-172 201779.951 -40474.2672000006
pipe4-172 201631.619 -40517.3800000008
pipe4-394 201204.5056 -42711.9515000004
pipe4-394 201407.3468 -42672.5320999995
pipe4-427 200750.5457 -42203.6371999998
pipe4-427 200721.5542 -42123.5327000003
pipe4-427 200705.322 -42118.8772
pipe4-427 200754.6321 -42050.0526000001
pipe4-178 201301.8214 -36557.1539999992
pipe4-178 201156.5795 -36496.9060999993
pipe4-178 201121.3895 -36590.0796000008
pipe4-178 201073.0302 -36652.4856000002
pipe4-178 201069.9605 -36656.8373000007
pipe4-178 201048.5939 -36687.1264999993
pipe4-250 200632.9085 -40399.0634000003
pipe4-250 200499.384 -40402.5956999995
pipe4-441 202801.9367 -35046.5354999993
pipe4-441 202924.1783 -35244.3282999992
pipe4-180 201230.6544 -36765.6896000002
pipe4-180 201281.6632 -36778.4257999994
pipe4-180 201457.3296 -36948.0940000005
pipe4-180 201493.4007 -36943.4242000002
pipe4-180 201536.6362 -36867.5494999997
pipe4-180 201537.5287 -36809.0971000008
pipe4-180 201527.7265 -36705.1615999993
pipe4-181 202613.0412 -34452.6450999994
pipe4-181 202656.2149 -34511.5409999993
pipe4-181 202692.0939 -34639.7091000006
pipe4-322 199486.9075 -44364.5051000006
pipe4-322 199407.8924 -44317.4734000005
pipe4-322 199463.1632 -44261.3154000007
pipe4-182 203238.1954 -35697.4837999996
pipe4-182 203162.026 -35768.8603000008
pipe4-182 203158.8649 -35827.2805000003
pipe4-183 201963.1221 -34861.2014000006
pipe4-183 201951.7384 -34857.8552999999
pipe4-183 201747.756 -34722.7470999993
pipe4-183 201708.2718 -34761.4403000008
pipe4-475 197233.7305 -47395.9958999995
pipe4-475 197318.442 -47358.7759000007
pipe4-190 201494.8717 -40065.2837000005
pipe4-190 201486.1369 -40103.4827999994
pipe4-190 201452.9991 -40185.4998000003
pipe4-190 201372.0052 -40176.7404999994
pipe4-190 201308.1021 -40169.8295000009
pipe4-190 201288.3721 -40205.0797000006
pipe4-190 201285.6928 -40230.7784000002
pipe4-455 199644.5509 -44936.1927000005
pipe4-455 199633.593 -44930.1857999992
pipe4-455 199530.4275 -44858.4177000001
pipe4-455 199477.4551 -44824.4765000008
pipe4-275 202105.4242 -40525.0482000001
pipe4-239 200813.01 -40000.2413999997
pipe4-239 200809.9255 -40087.4649999999
pipe4-239 200866.1318 -40178.1404999997
pipe4-239 200910.6138 -40249.8727000002
pipe4-239 200943.2565 -40275.1273999996
pipe4-192 201195.1263 -36690.1581999995
pipe4-192 201180.5383 -36688.8875999991
pipe4-192 201175.7433 -36693.5272000004
pipe4-192 201069.9605 -36656.8373000007
pipe4-193 201796.6015 -33176.9444999993
pipe4-194 202503.1639 -34007.1854999997
pipe4-194 202459.2987 -34141.5477000009
pipe4-219 202070.5755 -34285.0501000006
pipe4-219 202070.4225 -34434.8953000009
pipe4-219 202061.5531 -34503.2376000006
pipe4-203 196895.4217 -47116.9539000001
pipe4-203 196946.944 -47042.0611000005
pipe4-203 196976.0544 -46970.5386999995
pipe4-402 202419.1228 -34530.3275000006
pipe4-402 202455.6265 -34585.6829000004
pipe4-402 202637.3196 -34626.0358000007
pipe4-317 198778.5429 -44403.0402000006
pipe4-317 198767.7121 -44382.4064000007
pipe4-317 198751.3974 -44347.5576000009
pipe4-317 198769.6551 -44144.8209000006
pipe4-317 198764.0391 -44044.3388
pipe4-204 201557.8991 -40023.1804000009
pipe4-204 201644.786 -40036.8624000009
pipe4-204 201731.7727 -40021.3891000003
pipe4-204 201723.7445 -39967.2393999994
pipe4-433 202459.1595 -33389.4734000005
pipe4-433 202442.7608 -33316.1335000005
pipe4-433 202424.1887 -33217.3531999998
pipe4-433 202262.2343 -33194.8045000006
pipe4-210 200976.9354 -40823.1751000006
pipe4-210 200968.8116 -40898.9177999999
pipe4-210 200947.1109 -40956.0043000001
pipe4-210 200833.618 -41051.0448000003
pipe4-227 202280.3854 -34137.6928000003
pipe4-227 202323.7542 -34054.6327
pipe4-227 202449.3949 -33791.7915000003
pipe4-339 197516.3487 -47887.9383000005
pipe4-339 197486.9414 -47983.6547999997
pipe4-339 197508.7173 -48079.4831000008
pipe4-242 201767.1221 -42749.7487000003
pipe4-242 201761.2086 -42763.5965999998
pipe4-242 201728.9971 -42823.0201999992
pipe4-242 201699.9453 -42937.5543000009
pipe4-242 201686.323 -42991.2588
pipe4-242 201675.4046 -43044.0262000002
pipe4-242 201484.1515 -43082.1916000005
pipe4-242 201409.7891 -42937.1789999995
pipe4-242 201387.2481 -42893.5344999991
pipe4-221 201030.638 -40295.6813999992
pipe4-221 201114.9516 -40239.6993000004
pipe4-221 201142.5314 -40221.3870000001
pipe4-221 201178.7085 -40188.2848000005
pipe4-221 201235.8841 -40164.3016999997
pipe4-221 201266.6734 -40134.4812000003
pipe4-221 201341.1703 -40072.0314000007
pipe4-221 201311.1993 -40045.8506000005
pipe4-495 199877.254 -44638.0254999995
pipe4-495 199831.3826 -44726.2887999993
pipe4-495 199827.9082 -44732.9739999995
pipe4-495 199818.7994 -44765.2010999992
pipe4-495 199768.4338 -44943.3958000001
pipe4-495 199752.5925 -44985.4952000007
pipe4-214 203275.3209 -35612.3931000009
pipe4-251 201438.3636 -36396.3388999999
pipe4-251 201462.4659 -36345.8795999996
pipe4-251 201450.4294 -36226.8409000002
pipe4-251 201460.3748 -36221.0702999998
pipe4-251 201486.5357 -36205.8907999992
pipe4-251 201496.5968 -36201.5899
pipe4-251 201646.452 -36137.5295000002
pipe4-440 202980.823 -35300.7859000005
pipe4-440 203107.2857 -35426.1105000004
pipe4-431 200722.9952 -40163.8475000001
pipe4-431 200674.4258 -40050.5037999991
pipe4-244 200835.1415 -40266.9869999997
pipe4-244 200800.4345 -40222.2356000002
pipe4-244 200783.154 -40191.4041000009
pipe4-244 200763.3211 -40162.1961000003
pipe4-244 200747.4164 -40106.3602000009
pipe4-244 200724.6467 -40071.4935999997
pipe4-244 200717.652 -40039.7235000003
pipe4-244 200678.4589 -39973.2591999993
pipe4-244 200633.6866 -39878.6789999995
pipe4-439 203079.5334 -35575.3355999999
pipe4-439 202844.1344 -35546.9885000009
pipe4-259 201996.1522 -34496.3377999999
pipe4-259 201999.3447 -34388.1504999995
pipe4-259 201996.2868 -34237.6088999994
pipe4-259 202001.5991 -34118.1264999993
pipe4-259 202001.1313 -34020.1826000009
pipe4-259 202001.1421 -34019.9853000008
pipe4-493 199724.1893 -44972.6297999993
pipe4-493 199663.6186 -44945.1940000001
pipe4-493 199571.5736 -44879.8564999998
pipe4-493 199449.3597 -44794.1864
pipe4-493 199388.9239 -44757.5055
pipe4-493 199319.612 -44715.4374000002
pipe4-493 199295.0072 -44700.5037999991
pipe4-445 202026.1581 -42736.1082000006
pipe4-490 200736.5546 -42487.6627999991
pipe4-490 200819.7511 -42481.8101000003
pipe4-490 200914.7519 -42475.1270000003
pipe4-490 200956.551 -42472.1864999998
pipe4-490 200975.1282 -42470.8796999995
pipe4-490 200988.3149 -42469.9519999996
pipe4-437 202639.622 -35564.1154999994
pipe4-437 202501.6357 -35559.9339000005
pipe4-437 202361.295 -35544.4581000004
pipe4-437 202071.04 -35645.8043000009
pipe4-437 201920.6275 -35693.9870999996
pipe4-277 201760.2136 -42526.0770999994
pipe4-277 201772.2993 -42490.8684
pipe4-277 201847.6628 -42510.7880000006
pipe4-277 201844.3771 -42548.5517999995
pipe4-277 202098.5403 -42613.0468000006
pipe4-277 202135.7934 -42646.8579999991
pipe4-279 203253.2589 -43709.8934000004
pipe4-279 203573.4985 -44008.0125999991
pipe4-496 200722.2731 -42480.5754000004
pipe4-496 200819.7511 -42481.8101000003
pipe4-496 200912.5283 -42482.9853000008
pipe4-496 200939.9662 -42483.3328000009
pipe4-496 200995.4174 -42475.8598999996
pipe4-496 201057.5871 -42467.4814999998
pipe4-496 201079.341 -42544.0563999992
pipe4-496 201026.2032 -42628.4217000008
pipe4-496 200998.5652 -42686.8186000008
pipe4-496 200943.88 -42867.0192000009
pipe4-496 200894.6061 -42976.7759000007
pipe4-496 200844.7306 -43056.7058000006
pipe4-496 200817.6905 -43161.7769000009
pipe4-496 200803.5004 -43216.9163000006
pipe4-496 200694.963 -43358.5405000001
pipe4-496 200513.9235 -43616.7401999999
pipe4-496 200343.8252 -43864.4258999992
pipe4-496 200113.2979 -44162.4138999991
pipe4-496 199983.3784 -44433.8268999998
pipe4-470 199610.5084 -45277.4307000004
pipe4-470 199455.3759 -45650.9852000009
pipe4-470 199393.1381 -45898.5135999992
pipe4-470 199207.6682 -46132.9996000007
pipe4-470 199009.7918 -46447.6568
pipe4-470 198510.9565 -46830.7891000006
pipe4-470 197749.5564 -47397.5230999999
pipe4-470 197462.3075 -47481.6806000005
P-2 200346.466 -42432.7608000003
P-2 200449.0644 -42448.5395999998
P-10 202269.5458 -33983.3531999998
P-11 202292.1085 -33913.0754000004
P-11 202336.9203 -33771.5078999996
P-11 202340.0928 -33761.4856000002
P-11 202358.0084 -33739.0876000002
P-12 202072.2732 -33917.8340000007
P-12 202064.1233 -33961.7510000002
P-12 202063.0111 -33967.7442000005
P-13 202063.4182 -34014.4136999995
P-13 202063.5942 -34034.5933999997
P-13 202066.7458 -34140.3425999992
P-14 202448.022 -33602.7094999999
P-14 202410.7496 -33583.7760000005
P-15 202355.7472 -33557.6027000006
P-15 202351.7369 -33555.6943999995
P-15 202315.8825 -33538.6328999996
P-15 202190.8139 -33485.2094999999
P-16 201059.613 -36968.8916999996
P-17 201097.3021 -36935.8817999996
P-17 201103.056 -36930.8422999997
P-17 201144.463 -36915.4023000002
P-18 200896.5197 -40329.8059999999
P-18 200892.2632 -40326.3058000002
P-19 200923.9271 -40294.5270000007
P-19 200943.2565 -40275.1273999996
P-19 201005.75 -40212.4069999997
P-19 201023.6586 -40194.4333999995
P-25 200760.5123 -40343.9498999994
P-25 200731.3659 -40323.4094999991
P-25 200646.8198 -40219.8737000003
P-26 200832.6614 -40310.7810999993
P-26 200805.5172 -40327.8343000002
P-27 200760.5123 -40343.9498999994
P-27 200718.8598 -40355.4597999994
P-27 200671.2137 -40394.0394000001
P-40 200948.470613127 -37152.317717707
P-40 200861.117083213 -37380.482439664
P-40 200851.673458357 -37460.7532509363
P-40 200911.033386021 -37648.9512034152
P-40 200914.827699579 -37848.5742556078
P-40 200921.151555509 -37900.2190790367
P-40 200894.8021558 -37940.2701665938
P-40 200885.316371905 -37968.7275182791
P-40 200885.316371905 -38001.4007739178
P-40 200911.665771614 -38037.2359575215
P-40 200931.691315392 -38069.9092131602
P-40 200952.770835159 -38099.4205408339
P-40 200952.770835159 -38125.7699405425
P-40 200942.231075276 -38147.9034362978
P-40 200926.421435451 -38179.5227159481
P-40 200888.47829987 -38221.6817554819
P-40 200877.938539987 -38241.7072992605
P-40 200861.074924173 -38322.8634503631
P-40 200867.398780103 -38461.9882808246
P-40 200867.398780103 -38528.3887680903
P-40 200853.697092255 -38591.6273273911
P-40 200845.265284348 -38626.4085350064
P-40 200810.137054785 -38731.1872630905
P-40 200874.466643917 -38926.749214053
P-40 200990.259904355 -39096.5793293625
P-40 201041.723575661 -39451.6786613733
P-40 201070.028594879 -39649.813795901
P-40 201034.004024965 -39732.1556699905
P-40 201036.577208531 -39817.0707276452
P-40 201057.162677053 -40056.3767992177
P-40 200973.535610993 -40201.6629427499
P-40 200939.133834733 -40248.2065223952
P-40 200873.703005377 -40345.3409494811
P-40 201011.984655048 -40486.9953223147
P-42 201717.554256882 -35995.2707825217
P-42 201575.312292435 -36177.5691044058
P-42 201466.710606596 -36201.1781665448
P-42 201437.705187397 -36227.4854072139
P-42 201441.309785277 -36361.8462662081
P-42 201266.897838725 -36591.5287135883
P-42 201178.658968981 -36859.5653471843
P-44 201993.295454953 -35291.3939982252
P-44 201900.208295662 -35578.7500116876
P-46 201991.271821055 -35028.3215915343
P-46 201985.200919362 -35199.6559281997
P-52 202010.014448397 -34748.3618250588
P-52 201967.518136547 -34830.6562702287
P-54 202125.867489036 -34360.9202517431
P-57 202053.6526 -34579.7469999995
P-57 202085.8754 -34456.2985999994
P-57 202150.0782 -34261.7561000008
P-57 202170.637811343 -34221.2441141213
P-57 202174.258154167 -34208.0243513891
P-59 202232.3893 -34142.5170000009
P-59 202212.4503 -34140.4789000005
P-62 202205.463755676 -34165.3023083063
P-63 202448.162755921 -33615.683341712
P-63 202386.273016068 -33710.4520058626
P-63 202330.254512696 -33805.0954745295
P-64 202273.053127857 -33985.3338003444
P-65 201340.1548 -39966.0346000008
P-65 201381.389 -39983.5986000001
P-65 201427.2215 -40014.1283999998
P-65 201466.8291 -40045.2661000006
P-66 201503.2174 -40044.9219000004
P-81 201029.81792877 -40561.6168222895
P-81 201035.087808712 -40633.287189497
P-81 200940.229969761 -40834.5966032709
P-81 200940.229969761 -40888.3493786765
P-81 200937.216257169 -40925.5020322656
P-81 200921.406617344 -40941.3116720908
P-81 200764.627689078 -41058.5665007942
P-81 200748.818049253 -41120.4875901095
P-81 200802.834318655 -41523.6334056515
P-81 200858.05277942 -41864.7346190671
P-81 200849.338505948 -41924.7964947389
P-81 200793.756028227 -41996.5680436412
P-81 200728.264489853 -42045.0543118283
P-81 200682.071673417 -42102.903259515
P-81 200687.252176195 -42130.9643162287
P-81 200703.657101658 -42137.0082361362
P-81 200748.5547924 -42219.0328634532
P-81 200871.591733376 -42342.9332215583
P-81 201049.455662084 -42452.5871970241
P-81 200900.205377052 -42472.8360555488
P-81 200613.96533023 -42452.0587857408
P-87 200323.411135649 -42439.554712634
P-90 200326.229139226 -42446.4155562995
P-92 200346.099998024 -42446.7631514971

[OPTIONS]
UNITS LPS 
TRIALS 40 
ACCURACY 0.001 
EMITTER EXPONENT 0.5 
DAMPLIMIT 0 
MAXCHECK 10 
CHECKFREQ 2 
FLOWCHANGE 0 
HEADERROR 0 
SPECIFIC GRAVITY 0.998 
VISCOSITY 0.982157860636364 
UNBALANCED CONTINUE 0 
HEADLOSS H-W 
QUALITY NONE 

[TIMES]
REPORT START 0  
PATTERN TIMESTEP 1  
QUALITY TIMESTEP 0  

[ENERGY]
PUMP PMP-2 EFFIC PMP-2E 
PUMP PMP-3 EFFIC PMP-3E 

