[TITLE]
Scenario: Base 
Date: 29/11/2011 2:00:23 PM 

[JUNCTIONS]
 29                                  957.0000
 31                                  956.0000
 33                                  957.0000
 35                                  953.0000
 37                                  938.0000
 39                                  932.0000
 43                                  931.0000
 49                                  939.0000
 51                                  951.0000
 53                                  951.0000
 55                                  928.0000
 59                                  938.0000
 61                                  938.0000
 63                                  925.0000
 65                                  930.0000
 67                                  928.0000
 69                                  926.0000
 71                                  928.0000
 73                                  930.0000
 75                                  930.0000
 77                                  928.0000
 79                                  930.0000
 81                                  926.0000
 83                                  926.0000
 85                                  928.0000
 87                                  945.0000
 89                                  941.0000
 91                                  944.0000
 93                                  950.0000
 95                                  950.0000
 97                                  945.0000
 99                                  943.0000
 101                                 943.0000
 103                                 935.0000
 105                                 931.0000
 107                                 940.0000
 109                                 940.0000
 113                                 936.0000
 115                                 936.0000
 117                                 935.0000
 119                                 936.0000
 121                                 936.0000
 123                                 938.0000
 125                                 930.0000
 127                                 930.0000
 133                                 917.0000
 135                                 917.0000
 137                                 904.0000
 139                                 909.0000
 149                                 922.0000
 151                                 931.0000
 153                                 931.0000
 155                                 934.0000
 160                                 931.0000
 162                                 931.0000
 164                                 940.0000
 166                                 952.0000
 168                                 951.0000
 170                                 936.0000
 172                                 923.0000
 174                                 923.0000
 176                                 925.0000
 178                                 926.0000
 180                                 931.0000
 182                                 923.0000
 184                                 927.0000
 186                                 925.0000
 194                                 935.0000
 196                                 934.0000
 200                                 931.0000
 204                                 938.0000
 206                                 940.0000
 208                                 944.0000
 210                                 944.0000
 213                                 936.0000
 217                                 934.0000
 219                                 937.0000
 221                                 939.0000
 223                                 945.0000
 226                                 932.0000
 228                                 940.0000
 231                                 943.0000
 236                                 951.0000
 239                                 932.0000
 241                                 951.0000
 243                                 935.0000
 245                                 933.0000
 247                                 934.0000
 249                                 936.0000
 251                                 935.0000
 256                                 937.0000
 259                                 925.0000
 261                                 915.0000
 263                                 907.0000
 265                                 900.0000
 269                                 900.0000
 271                                 900.0000
 274                                 895.0000
 278                                 900.0000
 280                                 928.0000
 282                                 911.0000
 284                                 910.0000
 286                                 912.0000
 288                                 911.0000
 290                                 918.0000
 293                                 925.0000
 295                                 923.0000
 297                                 920.0000
 299                                 930.0000
 301                                 928.0000
 303                                 927.0000
 306                                 930.0000
 308                                 929.0000
 310                                 926.0000
 312                                 921.0000
 314                                 929.0000
 324                                 936.0000
 331                                 928.0000
 333                                 937.0000
 339                                 907.0000
 342                                 907.0000
 344                                 925.0000
 346                                 925.0000
 348                                 923.0000
 350                                 921.0000
 353                                 900.0000
 357                                 912.0000
 359                                 928.0000
 361                                 928.0000
 363                                 911.0000
 365                                 911.0000
 367                                 910.0000
 369                                 925.0000
 373                                 911.0000
 376                                 925.0000
 378                                 912.0000
 380                                 928.0000
 382                                 928.0000
 384                                 928.0000
 386                                 928.0000
 388                                 928.0000
 390                                 926.0000
 394                                 930.0000
 398                                 924.0000
 404                                 929.0000
 408                                 936.0000
 410                                 938.0000
 412                                 930.0000
 414                                 937.0000
 418                                 938.0000
 420                                 930.0000
 422                                 940.0000
 424                                 939.0000
 434                                 896.0000
 436                                 895.0000
 438                                 945.0000
 440                                 897.0000
 442                                 882.0000
 444                                 900.0000
 446                                 900.0000
 448                                 904.0000
 452                                 913.0000
 454                                 900.0000
 455                                 922.0000
 457                                 903.0000
 459                                 915.0000
 461                                 900.0000
 463                                 889.0000
 465                                 895.0000
 467                                 912.0000
 471                                 931.0000
 473                                 936.0000
 475                                 938.0000
 477                                 940.0000
 480                                 957.0000
 482                                 946.0000
 484                                 947.0000
 489                                 937.0000
 491                                 937.0000
 493                                 938.0000
 495                                 937.0000
 497                                 937.0000
 503                                 940.0000
 505                                 930.0000
 507                                 916.0000
 523                                 929.0000
 533                                 923.0000
 535                                 920.0000
 537                                 910.0000
 539                                 937.0000
 541                                 938.0000
 543                                 937.0000
 545                                 926.0000
 550                                 923.0000
 552                                 928.0000
 554                                 940.0000
 558                                 914.0000
 560                                 912.0000
 562                                 905.0000
 566                                 906.0000
 568                                 906.0000
 571                                 909.0000
 575                                 901.0000
 577                                 914.0000
 579                                 911.0000
 581                                 915.0000
 583                                 903.0000
 585                                 905.0000
 587                                 904.0000
 589                                 906.0000
 595                                 898.0000
 597                                 911.0000
 599                                 910.0000
 601                                 913.0000
 603                                 916.0000
 607                                 914.0000
 609                                 908.0000
 611                                 914.0000
 613                                 900.0000
 617                                 918.0000
 621                                 924.0000
 623                                 923.0000
 626                                 924.0000
 627                                 923.0000
 629                                 900.0000
 631                                 899.0000
 634                                 888.0000
 638                                 900.0000
 640                                 900.0000
 642                                 900.0000
 644                                 900.0000
 646                                 900.0000
 648                                 901.0000
 654                                 932.0000
 656                                 934.0000
 658                                 942.0000
 660                                 926.0000
 662                                 926.0000
 664                                 935.0000
 666                                 941.0000
 669                                 941.0000
 673                                 942.0000
 675                                 942.0000
 678                                 942.0000
 680                                 942.0000
 682                                 934.0000
 684                                 931.0000
 686                                 932.0000
 688                                 937.0000
 690                                 937.0000
 692                                 937.0000
 694                                 933.0000
 696                                 917.0000
 698                                 926.0000
 700                                 923.0000
 702                                 923.0000
 711                                 934.0000
 713                                 935.0000
 715                                 932.0000
 717                                 933.0000
 719                                 933.0000
 723                                 932.0000
 725                                 921.0000
 728                                 915.0000
 730                                 903.0000
 732                                 903.0000
 734                                 913.0000
 738                                 913.0000
 740                                 904.0000
 742                                 917.0000
 745                                 922.0000
 747                                 923.0000
 749                                 923.0000
 751                                 930.0000
 754                                 904.0000
 756                                 909.0000
 758                                 918.0000
 761                                 920.0000
 763                                 923.0000
 767                                 928.0000
 769                                 922.0000
 771                                 921.0000
 773                                 918.0000
 775                                 913.0000
 777                                 901.0000
 779                                 904.0000
 781                                 907.0000
 783                                 907.0000
 785                                 905.0000
 787                                 903.0000
 789                                 904.0000
 791                                 909.0000
 795                                 930.0000
 797                                 922.0000
 799                                 920.0000
 801                                 917.0000
 803                                 917.0000
 805                                 916.0000
 807                                 914.0000
 809                                 902.0000
 811                                 922.0000
 813                                 911.0000
 815                                 909.0000
 817                                 911.0000
 819                                 920.0000
 821                                 924.0000
 823                                 906.0000
 829                                 899.0000
 832                                 887.0000
 836                                 906.0000
 838                                 887.0000
 840                                 900.0000
 842                                 920.0000
 851                                 926.0000
 855                                 925.0000
 857                                 912.0000
 859                                 909.0000
 862                                 929.0000
 864                                 916.0000
 866                                 902.0000
 869                                 901.0000
 871                                 915.0000
 873                                 903.0000
 875                                 902.0000
 881                                 916.0000
 882                                 925.0000
 885                                 938.0000
 887                                 938.0000
 889                                 926.0000
 891                                 940.0000
 893                                 925.0000
 896                                 921.0000
 898                                 936.0000
 900                                 935.0000
 902                                 921.0000
 904                                 922.0000
 906                                 922.0000
 908                                 921.0000
 910                                 910.0000
 912                                 896.0000
 915                                 895.0000
 917                                 936.0000
 919                                 935.0000
 923                                 922.0000
 931                                 906.0000
 933                                 889.0000
 935                                 895.0000
 937                                 889.0000
 939                                 892.0000
 941                                 915.0000
 943                                 918.0000
 945                                 920.0000
 947                                 922.0000
 949                                 921.0000
 951                                 901.0000
 953                                 929.0000
 956                                 918.0000
 958                                 920.0000
 960                                 922.0000
 962                                 922.0000
 964                                 921.0000
 966                                 918.0000
 968                                 910.0000
 972                                 922.0000
 975                                 922.0000
 977                                 923.0000
 979                                 916.0000
 981                                 916.0000
 983                                 920.0000
 985                                 922.0000
 987                                 927.0000
 989                                 923.0000
 990                                 911.0000
 992                                 925.0000
 994                                 922.0000
 996                                 926.0000
 998                                 920.0000
 1000                                925.0000
 1009                                926.0000
 1012                                909.0000
 1014                                901.0000
 1016                                902.0000
 1018                                901.0000
 1020                                894.0000
 1023                                869.0000
 1027                                900.0000
 1029                                890.0000
 1031                                915.0000
 1035                                908.0000
 1037                                911.0000
 1039                                935.0000
 1041                                934.0000
 1043                                934.0000
 1045                                934.0000
 1047                                931.0000
 1049                                930.0000
 1051                                926.0000
 1053                                925.0000
 1055                                924.0000
 1057                                921.0000
 1059                                931.0000
 1061                                905.0000
 1063                                907.0000
 1065                                902.0000
 1069                                904.0000
 1071                                905.0000
 1076                                907.0000
 1078                                936.0000
 1080                                935.0000
 1083                                927.0000
 1085                                925.0000
 1087                                910.0000
 1090                                907.0000
 1092                                904.0000
 1096                                901.0000
 1098                                937.0000
 1100                                927.0000
 1102                                929.0000
 1104                                930.0000
 1106                                929.0000
 1108                                927.0000
 1111                                894.0000
 1113                                930.0000
 1115                                930.0000
 1119                                925.0000
 1121                                928.0000
 1127                                905.0000
 1129                                940.0000
 1131                                905.0000
 1133                                903.0000
 1135                                933.0000
 1137                                931.0000
 1139                                924.0000
 1141                                911.0000
 1143                                907.0000
 1145                                904.0000
 1147                                904.0000
 1149                                908.0000
 1151                                907.0000
 1153                                910.0000
 1155                                909.0000
 1157                                910.0000
 1159                                908.0000
 1161                                937.0000
 1165                                904.0000
 1167                                940.0000
 1169                                910.0000
 1172                                913.0000
 1174                                956.0000
 1175                                942.0000
 1177                                943.0000
 1179                                933.0000
 1181                                925.0000
 1183                                927.0000
 1185                                930.0000
 1187                                925.0000
 1189                                927.0000
 1191                                925.0000
 1193                                930.0000
 1195                                924.0000
 1197                                925.0000
 1199                                923.0000
 1201                                925.0000
 1203                                926.0000
 1206                                930.0000
 1208                                930.0000
 1210                                940.0000
 1217                                940.0000
 1219                                938.0000
 1221                                938.0000
 1223                                936.0000
 1225                                935.0000
 1227                                911.0000
 1229                                935.0000
 1231                                934.0000
 1233                                934.0000
 1235                                934.0000
 1238                                934.0000
 1242                                939.0000
 1244                                938.0000
 1246                                934.0000
 1249                                937.0000
 1251                                939.0000
 1253                                939.0000
 1255                                939.0000
 1257                                940.0000
 1260                                941.0000
 1262                                930.0000
 1264                                935.0000
 1266                                935.0000
 1268                                938.0000
 1270                                939.0000
 1272                                937.0000
 1274                                936.0000
 1276                                937.0000
 1278                                935.0000
 1279                                942.0000
 1281                                929.0000
 1283                                930.0000
 1285                                937.0000
 1287                                933.0000
 1289                                928.0000
 1291                                943.0000
 1293                                934.0000
 1295                                943.0000
 1297                                902.0000
 1301                                930.0000
 1304                                930.0000
 1306                                930.0000
 1310                                922.0000
 1315                                918.0000
 1316                                920.0000
 1318                                907.0000
 1320                                900.0000
 1322                                883.0000
 1324                                883.0000
 1326                                884.0000
 1328                                882.0000
 1330                                908.0000
 1332                                894.0000
 1334                                896.0000
 1336                                898.0000
 1338                                904.0000
 1342                                895.0000
 1344                                897.0000
 1346                                898.0000
 1348                                900.0000
 1350                                902.0000
 1352                                900.0000
 1355                                917.0000
 1356                                914.0000
 1358                                912.0000
 1360                                906.0000
 1363                                903.0000
 1365                                907.0000
 1367                                907.0000
 1369                                899.0000
 1371                                898.0000
 1373                                880.0000
 1379                                879.0000
 1381                                883.0000
 1387                                879.0000
 1389                                893.0000
 1391                                900.0000
 1393                                900.0000
 1395                                900.0000
 1397                                904.0000
 1400                                909.0000
 1403                                911.0000
 1405                                909.0000
 1407                                900.0000
 1420                                907.0000
 1424                                903.0000
 1428                                914.0000
 1430                                913.0000
 1432                                912.0000
 1437                                912.0000
 1439                                906.0000
 1444                                913.0000
 1447                                916.0000
 1455                                900.0000
 1457                                900.0000
 1461                                897.0000
 1467                                871.0000
 1469                                864.0000
 1471                                899.0000
 1474                                900.0000
 1477                                906.0000
 1484                                913.0000
 1488                                901.0000
 1490                                901.0000
 1492                                907.0000
 1495                                900.0000
 1498                                901.0000
 1502                                902.0000
 1505                                920.0000
 1507                                916.0000
 1509                                913.0000
 1513                                902.0000
 1521                                908.0000
 1523                                900.0000
 1525                                886.0000
 1527                                879.0000
 1529                                884.0000
 1531                                879.0000
 1537                                872.0000
 1541                                904.0000
 1548                                906.0000
 1554                                915.0000
 1556                                900.0000
 1558                                911.0000
 1560                                903.0000
 1563                                910.0000
 1565                                900.0000
 1567                                900.0000
 1569                                900.0000
 1571                                900.0000
 1573                                935.0000
 1575                                932.0000
 1577                                915.0000
 1579                                916.0000
 1581                                916.0000
 1583                                929.0000
 1585                                916.0000
 1589                                929.0000
 1591                                929.0000
 1593                                937.0000
 1595                                936.0000
 1599                                933.0000
 1601                                901.0000
 1603                                909.0000
 1605                                904.0000
 1607                                920.0000
 1611                                930.0000
 1613                                929.0000
 1615                                917.0000
 1617                                916.0000
 1619                                917.0000
 1621                                930.0000
 1623                                926.0000
 1625                                910.0000
 1627                                913.0000
 1629                                928.0000
 1631                                917.0000
 1634                                917.0000
 1637                                925.0000
 1639                                933.0000
 1642                                915.0000
 1645                                927.0000
 1647                                925.0000
 1649                                935.0000
 1651                                930.0000
 1655                                940.0000
 1659                                933.0000
 1661                                941.0000
 1663                                941.0000
 1665                                941.0000
 1667                                937.0000
 1669                                927.0000
 1671                                944.0000
 1677                                945.0000
 1679                                946.0000
 1681                                947.0000
 1684                                944.0000
 1686                                944.0000
 1689                                941.0000
 1691                                940.0000
 1693                                940.0000
 1696                                938.0000
 1698                                938.0000
 1701                                936.0000
 1703                                930.0000
 1706                                930.0000
 1708                                933.0000
 1710                                930.0000
 1712                                936.0000
 1714                                940.0000
 1718                                940.0000
 1720                                940.0000
 1722                                932.0000
 1724                                933.0000
 1727                                937.0000
 1730                                936.0000
 1732                                937.0000
 1734                                942.0000
 1736                                956.0000
 1740                                956.0000
 1742                                945.0000
 1744                                939.0000
 1746                                932.0000
 1748                                938.0000
 1750                                937.0000
 1752                                937.0000
 1755                                937.0000
 1757                                939.0000
 1761                                934.0000
 1763                                937.0000
 1765                                938.0000
 1767                                940.0000
 1769                                947.0000
 1771                                950.0000
 1772                                946.0000
 1775                                950.0000
 1777                                940.0000
 1780                                935.0000
 1783                                940.0000
 1785                                937.0000
 1787                                938.0000
 1789                                937.0000
 1791                                937.0000
 1793                                938.0000
 1797                                937.0000
 1799                                937.0000
 1801                                918.0000
 1803                                933.0000
 1805                                933.0000
 1809                                931.0000
 1812                                936.0000
 1814                                915.0000
 1816                                935.0000
 1818                                955.0000
 1820                                931.0000
 1822                                937.0000
 1824                                931.0000
 1826                                928.0000
 1828                                928.0000
 1830                                928.0000
 1832                                928.0000
 1834                                916.0000
 1836                                917.0000
 1838                                918.0000
 1840                                920.0000
 1842                                919.0000
 1844                                917.0000
 1847                                901.0000
 1849                                901.0000
 1851                                900.0000
 1853                                935.0000
 1855                                936.0000
 1857                                931.0000
 1859                                931.0000
 1862                                916.0000
 1864                                918.0000
 1868                                927.0000
 1874                                904.0000
 1875                                902.0000
 1877                                895.0000
 1878                                895.0000
 1880                                901.0000
 1882                                944.0000
 1884                                931.0000
 1886                                928.0000
 1888                                928.0000
 1890                                926.0000
 1892                                921.0000
 1894                                921.0000
 1896                                922.0000
 1898                                923.0000
 1900                                934.0000
 1902                                934.0000
 1904                                930.0000
 1906                                928.0000
 1908                                919.0000
 1910                                917.0000
 1912                                916.0000
 1915                                920.0000
 1917                                922.0000
 1919                                925.0000
 1921                                924.0000
 1923                                920.0000
 1926                                926.0000
 1928                                927.0000
 1930                                919.0000
 1932                                898.0000
 1934                                899.0000
 1937                                927.0000
 1939                                924.0000
 1941                                898.0000
 1943                                930.0000
 1945                                925.0000
 1947                                925.0000
 1950                                915.0000
 1952                                930.0000
 1955                                924.0000
 1957                                920.0000
 1959                                916.0000
 1961                                919.0000
 1963                                932.0000
 1965                                930.0000
 1968                                938.0000
 1971                                925.0000
 1975                                944.0000
 1977                                944.0000
 1979                                943.0000
 1981                                944.0000
 1983                                947.0000
 1985                                945.0000
 1987                                936.0000
 1989                                940.0000
 1992                                938.0000
 1994                                936.0000
 1996                                936.0000
 1998                                938.0000
 2000                                938.0000
 2002                                937.0000
 2004                                916.0000
 2006                                915.0000
 2008                                915.0000
 2011                                910.0000
 2013                                915.0000
 2015                                930.0000
 2017                                900.0000
 2019                                900.0000
 2038                                882.0000
 2040                                884.0000
 2042                                895.0000
 2044                                904.0000
 2046                                907.0000
 2048                                907.0000
 2050                                890.0000
 2052                                895.0000
 2054                                900.0000
 2057                                901.0000
 2059                                886.0000
 2061                                905.0000
 2063                                910.0000
 2067                                900.0000
 2069                                895.0000
 2071                                895.0000
 2073                                895.0000
 2075                                900.0000
 2080                                889.0000
 2084                                880.0000
 2086                                904.0000
 2092                                908.0000
 2096                                890.0000
 2098                                887.0000
 2100                                901.0000
 2102                                912.0000
 2104                                909.0000
 2107                                904.0000
 2109                                908.0000
 2111                                918.0000
 2113                                920.0000
 2116                                919.0000
 2118                                921.0000
 2120                                918.0000
 2122                                917.0000
 2125                                909.0000
 2128                                916.0000
 2130                                916.0000
 2134                                940.0000
 2137                                938.0000
 2139                                936.0000
 2150                                911.0000
 2159                                906.0000
 2165                                899.0000
 2167                                875.0000
 2170                                928.0000
 2174                                917.0000
 2177                                913.0000
 2179                                920.0000
 2181                                903.0000
 2186                                914.0000
 2188                                922.0000
 2191                                920.0000
 2193                                921.0000
 2196                                922.0000
 2198                                915.0000
 2200                                922.0000
 2203                                914.0000
 2205                                915.0000
 2208                                914.0000
 2210                                913.0000
 2212                                916.0000
 2215                                878.0000
 2217                                886.0000
 2219                                893.0000
 2221                                893.0000
 2223                                893.0000
 2225                                896.0000
 2227                                899.0000
 2230                                904.0000
 2232                                904.0000
 2240                                896.0000
 2242                                900.0000
 2244                                886.0000
 2246                                886.0000
 2248                                884.0000
 2250                                882.0000
 2254                                911.0000
 2257                                914.0000
 2260                                889.0000
 2263                                892.0000
 2267                                887.0000
 2269                                886.0000
 2273                                893.0000
 2275                                895.0000
 2291                                935.0000
 2294                                933.0000
 2296                                933.0000
 2298                                932.0000
 2300                                940.0000
 2302                                934.0000
 2304                                931.0000
 2306                                920.0000
 2307                                913.0000
 2309                                913.0000
 2311                                914.0000
 2313                                916.0000
 2315                                913.0000
 2317                                908.0000
 2319                                919.0000
 2322                                936.0000
 2342                                928.0000
 2344                                930.0000
 2346                                929.0000
 2348                                930.0000
 2356                                916.0000
 2360                                916.0000
 2393                                938.0000
 2396                                904.0000
 2399                                909.0000
 2403                                900.0000
 2419                                909.0000
 2422                                916.0000
 2430                                925.0000
 2431                                926.0000
 2435                                920.0000
 2540                                900.0000
 2544                                907.0000
 2547                                908.0000
 2558                                889.0000
 2561                                886.0000
 2562                                885.0000
 2569                                897.0000
 2579                                913.0000
 2582                                910.0000
 2585                                917.0000
 2586                                911.0000
 2587                                910.0000
 2595                                889.0000
 2596                                880.0000
 2603                                896.0000
 2607                                891.0000
 2610                                895.0000
 2618                                934.0000
 2620                                939.0000
 2623                                936.0000
 2624                                932.0000
 2627                                936.0000
 2630                                938.0000
 2660                                930.0000
 2664                                938.0000
 2667                                937.0000
 2671                                937.0000
 2672                                909.0000
 2675                                912.0000
 2678                                905.0000
 2681                                905.0000
 2684                                887.0000
 2693                                872.0000
 2694                                878.0000
 2695                                881.0000
 2696                                872.0000
 2700                                942.0000
 2704                                900.0000
 2707                                901.0000
 2710                                902.0000
 2712                                907.0000
 2713                                906.0000
 2719                                905.0000
 2733                                879.0000
 2738                                879.0000
 2745                                879.0000
 2768                                907.0000
 2772                                908.0000
 2790                                914.0000
 2793                                917.0000
 2796                                922.0000
 2799                                901.0000
 2802                                878.0000
 2803                                898.0000
 2804                                911.0000
 2805                                914.0000
 2806                                924.0000
 2812                                930.0000
 2813                                939.0000
 2822                                948.0000
 2825                                948.0000
 2827                                937.0000
 2830                                943.0000
 2835                                879.0000
 2842                                906.0000
 2845                                878.0000
 2848                                882.0000
 2852                                912.0000
 2855                                920.0000
 2857                                937.0000
 2860                                936.0000
 2864                                935.0000
 2868                                935.0000
 2872                                940.0000
 2875                                935.0000
 2877                                937.0000
 2880                                933.0000
 2882                                930.0000
 2889                                896.0000
 2891                                932.0000
 2894                                932.0000
 2895                                927.0000
 2901                                934.0000
 2905                                926.0000
 2908                                923.0000
 2911                                926.0000
 2917                                886.0000
 2921                                912.0000
 2926                                904.0000
 2928                                916.0000
 2932                                926.0000
 2934                                910.0000
 2935                                906.0000
 2936                                906.0000
 2939                                910.0000
 2959                                880.0000
 2962                                903.0000
 2963                                903.0000
 2964                                893.0000
 2968                                886.0000
 2969                                887.0000
 2974                                907.0000
 2978                                912.0000
 2982                                871.0000
 3000                                937.0000
 3001                                936.0000
 3005                                956.0000
 3016                                937.0000
 3017                                933.0000
 3018                                933.0000
 3022                                933.0000
 3027                                910.0000
 3028                                919.0000
 3032                                907.0000
 3035                                903.0000
 3037                                923.0000
 3050                                900.0000
 3053                                901.0000
 3057                                906.0000
 3060                                924.0000
 3062                                910.0000
 3065                                915.0000
 3066                                918.0000
 3067                                918.0000
 3068                                913.0000
 3069                                915.0000
 3070                                914.0000
 3071                                914.0000
 3072                                918.0000
 3081                                883.0000
 3111                                904.0000
 3114                                904.0000
 3116                                954.0000
 3119                                955.0000
 3120                                955.0000
 3121                                960.0000
 3122                                960.0000
 3129                                938.0000
 3133                                928.0000
 3137                                928.0000
 3140                                942.0000
 3142                                899.0000
 3146                                904.0000
 3148                                919.0000
 3152                                917.0000
 3156                                918.0000
 3159                                918.0000
 3160                                908.0000
 3161                                908.0000
 3165                                914.0000
 3167                                880.0000
 3170                                905.0000
 3171                                905.0000
 3178                                897.0000
 3181                                911.0000
 3184                                912.0000
 3188                                910.0000
 3191                                901.0000
 3194                                900.0000
 3196                                901.0000
 3198                                899.0000
 3205                                868.0000
 3218                                917.0000
 3220                                917.0000
 3225                                899.0000
 3228                                906.0000
 3233                                928.0000
 3242                                947.0000
 3250                                902.0000
 3251                                900.0000
 3270                                914.0000
 3275                                923.0000
 3284                                921.0000
 3288                                923.0000
 3289                                923.0000
 3294                                917.0000
 3296                                918.0000
 3300                                901.0000
 3303                                901.0000
 3306                                901.0000
 3309                                907.0000
 3314                                907.0000
 3319                                907.0000
 3333                                938.0000
 3336                                879.0000
 3346                                880.0000
 3350                                899.0000
 3356                                886.0000
 3359                                892.0000
 3362                                915.0000
 3365                                914.0000
 3367                                910.0000
 3378                                878.0000
 3382                                889.0000
 3384                                881.0000
 3386                                903.0000
 3390                                906.0000
 3396                                930.0000
 3397                                930.0000
 3401                                916.0000
 3406                                918.0000
 3415                                928.0000
 3417                                930.0000
 3424                                924.0000
 3429                                936.0000
 3431                                937.0000
 3433                                936.0000
 3439                                943.0000
 3440                                943.0000
 3443                                904.0000
 3444                                900.0000
 3447                                909.0000
 3453                                903.0000
 3462                                927.0000
 3464                                922.0000
 3476                                936.0000
 3478                                935.0000
 3480                                936.0000
 3496                                930.0000
 3509                                922.0000
 3513                                922.0000
 3518                                925.0000
 3522                                925.0000
 3528                                940.0000
 3532                                939.0000
 3545                                928.0000
 3562                                926.0000
 3565                                930.0000
 3570                                934.0000
 3575                                932.0000
 3593                                936.0000
 3597                                880.0000
 3602                                918.0000
 3606                                904.0000
 3612                                904.0000
 3615                                905.0000
 3617                                938.0000
 3623                                937.0000
 3626                                934.0000
 3633                                937.0000
 3643                                931.0000
 3652                                890.0000
 3655                                900.0000
 3660                                880.0000
 3666                                931.0000
 3672                                928.0000
 3677                                953.0000
 3683                                910.0000
 3687                                956.0000
 3697                                940.0000
 3701                                918.0000
 3710                                910.0000
 3721                                938.0000
 3730                                957.0000
 3734                                957.0000

[RESERVOIRS]
 112                                 984.0000                                
 502                                 945.0000                                

[TANKS]

[PIPES]
 32                              29                              31                                    4.6376     400.0000     120.0000       0.0000       
 34                              31                              33                                   98.1531     400.0000     120.0000       0.0000       
 40                              37                              39                                  104.1965     150.0000     120.0000       0.0000       
 52                              49                              51                                  281.7219     150.0000     120.0000       0.0000       
 54                              51                              53                                    6.3211     150.0000     120.0000       0.0000       
 56                              53                              55                                  639.4033     150.0000     120.0000       0.0000       
 62                              59                              61                                   64.3495     150.0000     120.0000       0.0000       
 64                              61                              63                                  396.1252     125.0000     120.0000       0.0000       
 66                              63                              65                                  238.1303     125.0000     120.0000       0.0000       
 68                              65                              67                                   81.6570     125.0000     120.0000       0.0000       
 70                              67                              69                                  139.7161     125.0000     120.0000       0.0000       
 72                              69                              71                                  109.3913     125.0000     120.0000       0.0000       
 74                              71                              73                                  263.1567     125.0000     120.0000       0.0000       
 76                              73                              75                                  150.3717     125.0000     120.0000       0.0000       
 78                              75                              77                                   66.6398     125.0000     120.0000       0.0000       
 80                              77                              79                                   60.5803     125.0000     120.0000       0.0000       
 82                              79                              81                                  340.7339     125.0000     120.0000       0.0000       
 86                              83                              85                                   55.4590     125.0000     120.0000       0.0000       
 88                              33                              87                                  394.5506     300.0000     120.0000       0.0000       
 90                              87                              89                                  148.7531     300.0000     120.0000       0.0000       
 92                              89                              91                                  323.5480     300.0000     120.0000       0.0000       
 94                              91                              93                                  252.0416     300.0000     120.0000       0.0000       
 96                              93                              95                                  328.9952     300.0000     120.0000       0.0000       
 98                              95                              97                                  113.9601     125.0000     120.0000       0.0000       
 100                             97                              99                                   64.8506     125.0000     120.0000       0.0000       
 102                             99                              101                                  15.4322     125.0000     120.0000       0.0000       
 104                             101                             103                                 145.2599     125.0000     120.0000       0.0000       
 106                             103                             105                                 209.7655     125.0000     120.0000       0.0000       
 108                             95                              107                                 412.7331     300.0000     120.0000       0.0000       
 110                             107                             109                                 189.9396     300.0000     120.0000       0.0000       
 116                             113                             115                                  52.0376     150.0000     120.0000       0.0000       
 118                             115                             117                                 182.9051     125.0000     120.0000       0.0000       
 120                             117                             119                                 272.4864     125.0000     120.0000       0.0000       
 122                             119                             121                                  62.0545      63.0000     120.0000       0.0000       
 124                             121                             123                                 252.4273     125.0000     120.0000       0.0000       
 126                             123                             125                                 212.5368     100.0000     120.0000       0.0000       
 128                             125                             127                                 223.3053     100.0000     120.0000       0.0000       
 136                             133                             135                                 298.4653     125.0000     120.0000       0.0000       
 138                             135                             137                                 123.1463     125.0000     120.0000       0.0000       
 140                             137                             139                                 232.4219     125.0000     120.0000       0.0000       
 152                             149                             151                                 314.4529     100.0000     120.0000       0.0000       
 154                             151                             153                                  30.7558     100.0000     120.0000       0.0000       
 156                             149                             155                                 307.0062     125.0000     120.0000       0.0000       
 161                             85                              160                                 232.1173     125.0000     120.0000       0.0000       
 163                             160                             162                                  35.7641     125.0000     120.0000       0.0000       
 165                             162                             164                                 352.3663     125.0000     120.0000       0.0000       
 169                             166                             168                                  74.3739     125.0000     120.0000       0.0000       
 171                             37                              170                                 117.2945     150.0000     120.0000       0.0000       
 175                             172                             174                                   5.2976     125.0000     120.0000       0.0000       
 177                             174                             176                                 210.2914     125.0000     120.0000       0.0000       
 179                             172                             178                                 132.3767     125.0000     120.0000       0.0000       
 181                             170                             180                                 105.8424     125.0000     120.0000       0.0000       
 183                             180                             182                                 373.6457     125.0000     120.0000       0.0000       
 185                             180                             184                                 201.3315     125.0000     120.0000       0.0000       
 187                             174                             186                                 138.4547     125.0000     120.0000       0.0000       
 197                             194                             196                                 166.0791     150.0000     120.0000       0.0000       
 201                             196                             200                                 123.2324     150.0000     120.0000       0.0000       
 207                             204                             206                                  94.0549     100.0000     120.0000       0.0000       
 209                             206                             208                                 142.7327     100.0000     120.0000       0.0000       
 211                             208                             210                                   6.7160     100.0000     120.0000       0.0000       
 214                             204                             213                                 195.2951     100.0000     120.0000       0.0000       
 218                             213                             217                                  78.6125     100.0000     120.0000       0.0000       
 220                             206                             219                                 135.8875     100.0000     120.0000       0.0000       
 224                             221                             223                                 461.2275     150.0000     120.0000       0.0000       
 225                             223                             200                                 466.2764     150.0000     120.0000       0.0000       
 227                             200                             226                                   7.7001     150.0000     120.0000       0.0000       
 229                             221                             228                                  48.8696     125.0000     120.0000       0.0000       
 230                             223                             210                                 300.4356     125.0000     120.0000       0.0000       
 232                             208                             231                                 162.1411     100.0000     120.0000       0.0000       
 238                             236                             53                                   11.1297     150.0000     120.0000       0.0000       
 240                             51                              239                                 479.7730     125.0000     120.0000       0.0000       
 242                             49                              241                                 251.4944     125.0000     120.0000       0.0000       
 248                             63                              247                                 176.0935     125.0000     120.0000       0.0000       
 250                             247                             249                                  84.7197     125.0000     120.0000       0.0000       
 252                             67                              251                                 158.2106     200.0000     120.0000       0.0000       
 253                             251                             249                                 162.6767     200.0000     120.0000       0.0000       
 257                             249                             256                                 183.8613     200.0000     120.0000       0.0000       
 262                             259                             261                                 272.2571     200.0000     120.0000       0.0000       
 264                             261                             263                                 123.1428     200.0000     120.0000       0.0000       
 272                             269                             271                                  78.4353     100.0000     120.0000       0.0000       
 275                             269                             274                                 288.9057     125.0000     120.0000       0.0000       
 281                             278                             280                                 298.9048     125.0000     120.0000       0.0000       
 283                             278                             282                                 184.1206     125.0000     120.0000       0.0000       
 285                             282                             284                                 106.3993     125.0000     120.0000       0.0000       
 287                             284                             286                                 140.3754     125.0000     120.0000       0.0000       
 291                             259                             290                                 641.3982     125.0000     120.0000       0.0000       
 292                             290                             288                                  63.4545     125.0000     120.0000       0.0000       
 294                             290                             293                                 952.4584     125.0000     120.0000       0.0000       
 296                             293                             295                                  98.2065     125.0000     120.0000       0.0000       
 298                             295                             297                                 174.5998     125.0000     120.0000       0.0000       
 302                             299                             301                                 149.0535     125.0000     120.0000       0.0000       
 305                             303                             301                                  70.4124     125.0000     120.0000       0.0000       
 307                             301                             306                                 216.4671     125.0000     120.0000       0.0000       
 309                             299                             308                                  44.8219     125.0000     120.0000       0.0000       
 311                             308                             310                                 226.3728     125.0000     120.0000       0.0000       
 313                             308                             312                                 153.4133     125.0000     120.0000       0.0000       
 316                             314                             259                                 155.4253     200.0000     120.0000       0.0000       
 317                             312                             314                                 118.8984     125.0000     120.0000       0.0000       
 328                             324                             310                                  59.9073     125.0000     120.0000       0.0000       
 332                             306                             331                                  26.4829     125.0000     120.0000       0.0000       
 336                             256                             333                                   3.8199     200.0000     120.0000       0.0000       
 337                             333                             314                                 170.5590     200.0000     120.0000       0.0000       
 340                             263                             339                                   2.8188     125.0000     120.0000       0.0000       
 341                             339                             265                                 146.0469     100.0000     120.0000       0.0000       
 343                             339                             342                                  17.1674     125.0000     120.0000       0.0000       
 345                             342                             344                                 236.2675     125.0000     120.0000       0.0000       
 347                             344                             346                                  43.6898     125.0000     120.0000       0.0000       
 349                             346                             348                                  40.4962     125.0000     120.0000       0.0000       
 351                             348                             350                                 116.8090     125.0000     120.0000       0.0000       
 354                             342                             353                                 154.5018     125.0000     120.0000       0.0000       
 355                             265                             353                                  14.8185     125.0000     120.0000       0.0000       
 356                             353                             278                                 122.1021     125.0000     120.0000       0.0000       
 358                             282                             357                                  97.1843     125.0000     120.0000       0.0000       
 360                             357                             359                                 519.0537     125.0000     120.0000       0.0000       
 362                             359                             361                                  73.9188     125.0000     120.0000       0.0000       
 364                             361                             363                                 258.4594     125.0000     120.0000       0.0000       
 366                             363                             365                                  77.7826     125.0000     120.0000       0.0000       
 368                             363                             367                                 126.6222     125.0000     120.0000       0.0000       
 370                             361                             369                                 132.2981     125.0000     120.0000       0.0000       
 371                             369                             286                                 358.9765     125.0000     120.0000       0.0000       
 372                             286                             284                                 352.1838     125.0000     120.0000       0.0000       
 374                             357                             373                                 173.8690     125.0000     120.0000       0.0000       
 377                             75                              376                                 276.8436     125.0000     120.0000       0.0000       
 379                             261                             378                                 113.4450     125.0000     120.0000       0.0000       
 381                             77                              380                                 123.3784     125.0000     120.0000       0.0000       
 383                             380                             382                                 449.5101     125.0000     120.0000       0.0000       
 385                             382                             384                                   2.5587     125.0000     120.0000       0.0000       
 387                             384                             386                                  37.8314     125.0000     120.0000       0.0000       
 389                             384                             388                                  31.8690     125.0000     120.0000       0.0000       
 391                             380                             390                                 332.7220     125.0000     120.0000       0.0000       
 395                             79                              394                                  88.5549     125.0000     120.0000       0.0000       
 399                             297                             398                                 295.5531     125.0000     120.0000       0.0000       
 405                             55                              404                                  17.7524     150.0000     120.0000       0.0000       
 406                             404                             59                                  204.5367     150.0000     120.0000       0.0000       
 407                             398                             404                                 282.0647     100.0000     120.0000       0.0000       
 409                             324                             408                                 121.7433     125.0000     120.0000       0.0000       
 411                             333                             410                                  56.2117     100.0000     120.0000       0.0000       
 419                             414                             418                                  13.0458     125.0000     120.0000       0.0000       
 421                             418                             420                                 502.7916     125.0000     120.0000       0.0000       
 423                             414                             422                                 552.6486     125.0000     120.0000       0.0000       
 425                             422                             424                                 603.5834     125.0000     120.0000       0.0000       
 435                             424                             434                                 806.6968     125.0000     120.0000       0.0000       
 441                             438                             440                                 300.0030     125.0000     120.0000       0.0000       
 445                             440                             444                                 212.3914     125.0000     120.0000       0.0000       
 458                             448                             457                                  45.4939     125.0000     120.0000       0.0000       
 460                             457                             459                                 401.3397     125.0000     120.0000       0.0000       
 462                             457                             461                                 110.2243     125.0000     120.0000       0.0000       
 464                             446                             463                                 254.4271     125.0000     120.0000       0.0000       
 466                             434                             465                                   3.5572     150.0000     120.0000       0.0000       
 472                             113                             471                                  37.4796     125.0000     120.0000       0.0000       
 474                             471                             473                                 140.6758     125.0000     120.0000       0.0000       
 476                             473                             475                                  63.8302     125.0000     120.0000       0.0000       
 478                             475                             477                                  71.6953     125.0000     120.0000       0.0000       
 479                             477                             89                                   45.7937     125.0000     120.0000       0.0000       
 481                             477                             480                                 532.0762     125.0000     120.0000       0.0000       
 483                             87                              482                                  36.7001     125.0000     120.0000       0.0000       
 485                             35                              484                                 178.3821     150.0000     120.0000       0.0000       
 486                             484                             37                                  343.2784     150.0000     120.0000       0.0000       
 487                             482                             484                                  57.7744     125.0000     120.0000       0.0000       
 488                             471                             473                                 767.2748     125.0000     120.0000       0.0000       
 490                             475                             489                                 163.3838     125.0000     120.0000       0.0000       
 492                             489                             491                                  93.4770     100.0000     120.0000       0.0000       
 494                             491                             493                                  73.4569     100.0000     120.0000       0.0000       
 496                             491                             495                                  40.3323     125.0000     120.0000       0.0000       
 498                             495                             497                                  29.5416     100.0000     120.0000       0.0000       
 536                             533                             535                                 140.1791     200.0000     120.0000       0.0000       
 538                             535                             537                                 177.2368     200.0000     120.0000       0.0000       
 542                             539                             541                                  58.4972     125.0000     120.0000       0.0000       
 544                             541                             543                                 173.7219     125.0000     120.0000       0.0000       
 548                             545                             2812                                 49.6729     125.0000     120.0000       0.0000       
 551                             545                             550                                  57.2010     125.0000     120.0000       0.0000       
 553                             550                             552                                  80.0195     100.0000     120.0000       0.0000       
 555                             503                             554                                 468.3024     400.0000     120.0000       0.0000       
 561                             558                             560                                  78.2015     200.0000     120.0000       0.0000       
 563                             560                             562                                 233.3990     200.0000     120.0000       0.0000       
 569                             566                             568                                  91.1661     200.0000     120.0000       0.0000       
 570                             568                             537                                  39.4372     300.0000     120.0000       0.0000       
 572                             537                             571                                  89.1316     300.0000     120.0000       0.0000       
 584                             581                             583                                 517.5455     200.0000     120.0000       0.0000       
 586                             583                             585                                  23.8950     200.0000     120.0000       0.0000       
 588                             583                             587                                  22.1853     125.0000     120.0000       0.0000       
 590                             587                             589                                 169.3134     125.0000     120.0000       0.0000       
 598                             589                             597                                  84.6193     125.0000     120.0000       0.0000       
 600                             597                             599                                 108.4694     150.0000     120.0000       0.0000       
 602                             597                             601                                  61.4543     150.0000     120.0000       0.0000       
 612                             607                             611                                 147.3211      63.0000     120.0000       0.0000       
 616                             613                             603                                 158.9907      63.0000     120.0000       0.0000       
 618                             535                             617                                  91.0942     100.0000     120.0000       0.0000       
 620                             568                             626                                 264.9790     125.0000     120.0000       0.0000       
 622                             626                             621                                  77.6584     125.0000     120.0000       0.0000       
 624                             621                             623                                  23.5444     125.0000     120.0000       0.0000       
 625                             621                             533                                   9.6712     400.0000     120.0000       0.0000       
 628                             626                             627                                  61.5028     125.0000     120.0000       0.0000       
 632                             629                             631                                 141.5618     125.0000     120.0000       0.0000       
 633                             631                             523                                 658.2822     125.0000     120.0000       0.0000       
 635                             566                             634                                 288.4514     125.0000     120.0000       0.0000       
 639                             634                             638                                 116.5481     125.0000     120.0000       0.0000       
 641                             638                             640                                 123.6300     100.0000     120.0000       0.0000       
 643                             640                             642                                  12.5365     125.0000     120.0000       0.0000       
 645                             634                             644                                 224.5177     125.0000     120.0000       0.0000       
 647                             644                             646                                  42.3980     125.0000     120.0000       0.0000       
 649                             646                             648                                 128.7796     100.0000     120.0000       0.0000       
 655                             160                             654                                  50.9265     125.0000     120.0000       0.0000       
 657                             117                             656                                 100.9812     125.0000     120.0000       0.0000       
 659                             656                             658                                 127.6724     100.0000     120.0000       0.0000       
 661                             658                             660                                 335.3510     100.0000     120.0000       0.0000       
 663                             660                             662                                   5.9123     125.0000     120.0000       0.0000       
 665                             662                             664                                 102.7777     125.0000     120.0000       0.0000       
 667                             664                             666                                 108.7175     125.0000     120.0000       0.0000       
 668                             666                             119                                  90.1504     125.0000     120.0000       0.0000       
 674                             669                             673                                  35.0065     100.0000     120.0000       0.0000       
 677                             675                             658                                  27.8107     125.0000     120.0000       0.0000       
 679                             675                             678                                   6.7821     125.0000     120.0000       0.0000       
 681                             678                             680                                 129.2171     100.0000     120.0000       0.0000       
 683                             664                             682                                  45.7537     125.0000     120.0000       0.0000       
 685                             682                             684                                 134.9036     125.0000     120.0000       0.0000       
 687                             121                             686                                 425.9214     100.0000     120.0000       0.0000       
 693                             690                             692                                   4.6489     125.0000     120.0000       0.0000       
 699                             690                             698                                 117.8915     125.0000     120.0000       0.0000       
 701                             698                             700                                  54.4612     100.0000     120.0000       0.0000       
 703                             700                             702                                  12.0949     125.0000     120.0000       0.0000       
 704                             702                             688                                 231.5674     125.0000     120.0000       0.0000       
 714                             711                             713                                  31.7810     125.0000     120.0000       0.0000       
 716                             711                             715                                  94.2593     125.0000     120.0000       0.0000       
 718                             133                             717                                 506.1217     125.0000     120.0000       0.0000       
 720                             717                             719                                  19.0958     125.0000     120.0000       0.0000       
 724                             719                             723                                  56.5175     125.0000     120.0000       0.0000       
 726                             723                             725                                 187.5731     125.0000     120.0000       0.0000       
 729                             725                             728                                 126.7530     125.0000     120.0000       0.0000       
 731                             728                             730                                 513.0333     125.0000     120.0000       0.0000       
 733                             730                             732                                   9.3802     125.0000     120.0000       0.0000       
 739                             730                             738                                  61.6230     150.0000     120.0000       0.0000       
 741                             738                             740                                  22.7191     150.0000     120.0000       0.0000       
 744                             742                             696                                   6.7166     150.0000     120.0000       0.0000       
 746                             696                             745                                 133.4374     150.0000     120.0000       0.0000       
 748                             745                             747                                  14.5923     150.0000     120.0000       0.0000       
 750                             747                             749                                   1.7459     150.0000     120.0000       0.0000       
 752                             742                             751                                 433.4793     125.0000     120.0000       0.0000       
 753                             732                             734                                  10.8320     150.0000     120.0000       0.0000       
 755                             734                             754                                  51.8472     100.0000     120.0000       0.0000       
 757                             754                             756                                 266.8669     100.0000     120.0000       0.0000       
 759                             756                             758                                 370.9952     125.0000     120.0000       0.0000       
 760                             758                             745                                  96.0627     100.0000     120.0000       0.0000       
 764                             761                             763                                 528.4468     125.0000     120.0000       0.0000       
 765                             763                             761                                 110.3504     125.0000     120.0000       0.0000       
 766                             749                             763                                  59.5386     125.0000     120.0000       0.0000       
 768                             749                             767                                 330.1881     125.0000     120.0000       0.0000       
 770                             747                             769                                 190.0510     180.0000     120.0000       0.0000       
 772                             769                             771                                  53.1798     180.0000     120.0000       0.0000       
 774                             771                             773                                  34.6194     180.0000     120.0000       0.0000       
 776                             773                             775                                  10.3901     180.0000     120.0000       0.0000       
 778                             775                             777                                 214.7449     180.0000     120.0000       0.0000       
 780                             777                             779                                   5.6748     180.0000     120.0000       0.0000       
 782                             779                             781                                 156.5772     180.0000     120.0000       0.0000       
 784                             781                             783                                   8.8772     180.0000     120.0000       0.0000       
 786                             783                             785                                  52.0429     180.0000     120.0000       0.0000       
 788                             785                             787                                  93.1157     180.0000     120.0000       0.0000       
 790                             787                             789                                 116.3169     180.0000     120.0000       0.0000       
 792                             789                             791                                  58.5824     180.0000     120.0000       0.0000       
 798                             795                             797                                 205.7407     100.0000     120.0000       0.0000       
 800                             797                             799                                  52.2749     100.0000     120.0000       0.0000       
 802                             799                             801                                 170.2087     100.0000     120.0000       0.0000       
 804                             801                             803                                  96.3991     100.0000     120.0000       0.0000       
 806                             803                             805                                  58.6832     100.0000     120.0000       0.0000       
 810                             801                             809                                 132.6074     100.0000     120.0000       0.0000       
 812                             797                             811                                   6.6975     125.0000     120.0000       0.0000       
 814                             811                             813                                 384.8307     125.0000     120.0000       0.0000       
 816                             791                             815                                   8.2978     125.0000     120.0000       0.0000       
 818                             815                             817                                 166.4132     125.0000     120.0000       0.0000       
 820                             817                             819                                 321.8175     100.0000     120.0000       0.0000       
 822                             819                             821                                 127.0538     125.0000     120.0000       0.0000       
 824                             817                             823                                  38.2346     125.0000     120.0000       0.0000       
 830                             783                             829                                 130.8056     180.0000     120.0000       0.0000       
 841                             838                             840                                 254.2620     125.0000     120.0000       0.0000       
 856                             842                             855                                 257.2849     125.0000     120.0000       0.0000       
 858                             855                             857                                 599.4470     125.0000     120.0000       0.0000       
 860                             857                             859                                  59.0481     125.0000     120.0000       0.0000       
 861                             857                             775                                  71.0116     100.0000     120.0000       0.0000       
 863                             773                             862                                 327.9978     125.0000     120.0000       0.0000       
 865                             862                             864                                  81.5022     100.0000     120.0000       0.0000       
 867                             864                             866                                 237.5057     100.0000     120.0000       0.0000       
 868                             866                             779                                   8.3599     100.0000     120.0000       0.0000       
 870                             866                             869                                  14.1003     100.0000     120.0000       0.0000       
 872                             869                             871                                 157.2768     100.0000     120.0000       0.0000       
 874                             869                             873                                 119.5223     125.0000     120.0000       0.0000       
 876                             777                             875                                  33.0997     100.0000     120.0000       0.0000       
 880                             875                             881                                 168.5595     125.0000     120.0000       0.0000       
 883                             781                             882                                 207.2255     100.0000     120.0000       0.0000       
 884                             882                             855                                  10.7679     125.0000     120.0000       0.0000       
 886                             123                             885                                   2.1663     100.0000     120.0000       0.0000       
 888                             885                             887                                  14.9420     125.0000     120.0000       0.0000       
 890                             885                             889                                  71.2455     100.0000     120.0000       0.0000       
 892                             885                             891                                 191.0232     100.0000     120.0000       0.0000       
 894                             889                             893                                 159.0875     100.0000     120.0000       0.0000       
 897                             725                             896                                 145.8394     125.0000     120.0000       0.0000       
 899                             717                             898                                  11.3809     100.0000     120.0000       0.0000       
 901                             898                             900                                 147.5279     125.0000     120.0000       0.0000       
 903                             554                             902                                 939.3023     300.0000     120.0000       0.0000       
 905                             902                             904                                  14.3258     200.0000     120.0000       0.0000       
 907                             904                             906                                 245.8303     200.0000     120.0000       0.0000       
 909                             906                             908                                   4.4429     200.0000     120.0000       0.0000       
 913                             910                             912                                 866.7980     200.0000     120.0000       0.0000       
 920                             917                             919                                  96.4559     200.0000     120.0000       0.0000       
 924                             902                             923                                 236.4868     200.0000     120.0000       0.0000       
 934                             931                             933                                 180.4125     200.0000     120.0000       0.0000       
 936                             933                             935                                 391.5194     200.0000     120.0000       0.0000       
 938                             933                             937                                  83.7204     125.0000     120.0000       0.0000       
 940                             937                             939                                 302.4699     125.0000     120.0000       0.0000       
 942                             937                             941                                 273.2408     125.0000     120.0000       0.0000       
 944                             941                             943                                 302.1918     125.0000     120.0000       0.0000       
 948                             945                             947                                  97.9733     125.0000     120.0000       0.0000       
 950                             947                             949                                  40.0242     125.0000     120.0000       0.0000       
 952                             949                             951                                 774.1981     125.0000     120.0000       0.0000       
 954                             943                             953                                 237.9554     125.0000     120.0000       0.0000       
 955                             953                             945                                 515.7125     125.0000     120.0000       0.0000       
 957                             941                             956                                 166.6740     125.0000     120.0000       0.0000       
 959                             910                             958                                 215.0562     100.0000     120.0000       0.0000       
 961                             958                             960                                 374.8808     125.0000     120.0000       0.0000       
 963                             960                             962                                  29.3559      63.0000     120.0000       0.0000       
 965                             962                             964                                  63.5429      63.0000     120.0000       0.0000       
 967                             964                             966                                 295.6350     125.0000     120.0000       0.0000       
 969                             966                             968                                 213.6677     125.0000     120.0000       0.0000       
 973                             923                             972                                  33.7892     125.0000     120.0000       0.0000       
 974                             908                             972                                  17.3055     125.0000     120.0000       0.0000       
 976                             972                             975                                 289.7801     125.0000     120.0000       0.0000       
 978                             975                             977                                  21.7220     125.0000     120.0000       0.0000       
 980                             977                             979                                 538.0401     125.0000     120.0000       0.0000       
 984                             981                             983                                 276.7024     125.0000     120.0000       0.0000       
 986                             983                             985                                  81.2924     125.0000     120.0000       0.0000       
 988                             985                             987                                 119.6475     125.0000     120.0000       0.0000       
 991                             989                             990                                 351.4328     125.0000     120.0000       0.0000       
 993                             906                             992                                 466.8650     200.0000     120.0000       0.0000       
 995                             975                             994                                  92.2144     125.0000     120.0000       0.0000       
 999                             996                             998                                 413.7093     125.0000     120.0000       0.0000       
 1001                            93                              1000                                533.9861     125.0000     120.0000       0.0000       
 1007                            904                             186                                   8.2231     200.0000     120.0000       0.0000       
 1008                            186                             989                                  42.5518     200.0000     120.0000       0.0000       
 1010                            989                             1009                                219.3701     200.0000     120.0000       0.0000       
 1013                            931                             1012                                 59.7707     125.0000     120.0000       0.0000       
 1017                            1014                            1016                                 10.3935     125.0000     120.0000       0.0000       
 1019                            1014                            1018                                 76.5429     125.0000     120.0000       0.0000       
 1021                            915                             1020                                102.5753     125.0000     120.0000       0.0000       
 1022                            1020                            951                                 902.3392     125.0000     120.0000       0.0000       
 1024                            951                             1023                               1374.1619     125.0000     120.0000       0.0000       
 1026                            1023                            2693                                224.2209     125.0000     120.0000       0.0000       
 1028                            1020                            1027                                187.9410     125.0000     120.0000       0.0000       
 1030                            1027                            1029                                348.2484     125.0000     120.0000       0.0000       
 1032                            1027                            1031                                285.4016     125.0000     120.0000       0.0000       
 1038                            1035                            1037                                421.5719     125.0000     120.0000       0.0000       
 1042                            1039                            1041                                 38.8461     125.0000     120.0000       0.0000       
 1044                            1041                            1043                                 79.3237     125.0000     120.0000       0.0000       
 1046                            1043                            1045                                 53.2662     125.0000     120.0000       0.0000       
 1048                            1045                            1047                                 20.8993     125.0000     120.0000       0.0000       
 1050                            1047                            1049                                 17.0361     125.0000     120.0000       0.0000       
 1052                            1049                            1051                                 49.0150     125.0000     120.0000       0.0000       
 1054                            1051                            1053                                 29.5532     125.0000     120.0000       0.0000       
 1056                            1053                            1055                                 47.6215     125.0000     120.0000       0.0000       
 1058                            1055                            1057                                 76.0100     125.0000     120.0000       0.0000       
 1060                            1057                            1059                                387.8186     125.0000     120.0000       0.0000       
 1062                            1035                            1061                                171.5042     125.0000     120.0000       0.0000       
 1064                            1061                            1063                                206.3910     125.0000     120.0000       0.0000       
 1066                            1061                            1065                                196.2698     125.0000     120.0000       0.0000       
 1072                            1069                            1071                                 35.7283     125.0000     120.0000       0.0000       
 1073                            1071                            1063                                 80.6097     125.0000     120.0000       0.0000       
 1079                            1076                            1078                                196.8575     125.0000     120.0000       0.0000       
 1081                            1078                            1080                                 64.3546     125.0000     120.0000       0.0000       
 1082                            1080                            1039                                196.6270     125.0000     120.0000       0.0000       
 1084                            1041                            1083                                192.3669     125.0000     120.0000       0.0000       
 1086                            1083                            1085                                 60.6182     125.0000     120.0000       0.0000       
 1088                            1037                            1087                                 54.4472     125.0000     120.0000       0.0000       
 1091                            1087                            1090                                 81.3010     125.0000     120.0000       0.0000       
 1093                            1076                            1092                                223.8370     125.0000     120.0000       0.0000       
 1094                            1076                            1090                                  1.6396     125.0000     120.0000       0.0000       
 1095                            1090                            1063                                314.3757     125.0000     120.0000       0.0000       
 1097                            1071                            1096                                169.2505     125.0000     120.0000       0.0000       
 1099                            1078                            1098                                153.0142     125.0000     120.0000       0.0000       
 1101                            1098                            1100                                175.6183     125.0000     120.0000       0.0000       
 1103                            1100                            1102                                 94.7938     125.0000     120.0000       0.0000       
 1105                            1102                            1104                                 66.7908     125.0000     120.0000       0.0000       
 1107                            1104                            1106                                 35.7563     125.0000     120.0000       0.0000       
 1109                            1106                            1108                                 43.2510     125.0000     120.0000       0.0000       
 1112                            1031                            1111                                181.1141     125.0000     120.0000       0.0000       
 1114                            1102                            1113                                141.7022     125.0000     120.0000       0.0000       
 1116                            1106                            1115                                 68.3901     125.0000     120.0000       0.0000       
 1117                            1049                            1085                                177.2255     125.0000     120.0000       0.0000       
 1118                            1085                            1104                                381.3088     125.0000     120.0000       0.0000       
 1120                            1051                            1119                                272.2737     100.0000     120.0000       0.0000       
 1122                            1083                            1121                                 53.7743     125.0000     120.0000       0.0000       
 1123                            1121                            1100                                 83.8567     125.0000     120.0000       0.0000       
 1124                            1121                            1080                                 92.7269     125.0000     120.0000       0.0000       
 1128                            1098                            1127                                222.8135     125.0000     120.0000       0.0000       
 1130                            1045                            1129                                163.5566     125.0000     120.0000       0.0000       
 1132                            947                             1131                                197.2735     125.0000     120.0000       0.0000       
 1134                            949                             1133                                142.8870     100.0000     120.0000       0.0000       
 1136                            1043                            1135                                  9.2733     125.0000     120.0000       0.0000       
 1138                            1135                            1137                                138.5454     125.0000     120.0000       0.0000       
 1140                            1137                            1139                                214.4166     125.0000     120.0000       0.0000       
 1142                            1139                            1141                                408.0866     125.0000     120.0000       0.0000       
 1144                            1141                            1143                                146.2190     125.0000     120.0000       0.0000       
 1146                            1143                            1145                                 80.2243     125.0000     120.0000       0.0000       
 1148                            1145                            1147                                  5.5133     125.0000     120.0000       0.0000       
 1150                            1145                            1149                                275.0988     125.0000     120.0000       0.0000       
 1152                            1149                            1151                                270.3626     125.0000     120.0000       0.0000       
 1154                            1149                            1153                                122.4414     125.0000     120.0000       0.0000       
 1156                            1153                            1155                                137.6132     125.0000     120.0000       0.0000       
 1158                            1141                            1157                                 67.6657     125.0000     120.0000       0.0000       
 1160                            1157                            1159                                252.4882     125.0000     120.0000       0.0000       
 1162                            1159                            1161                                562.7638     125.0000     120.0000       0.0000       
 1163                            1161                            1137                                 71.5848     125.0000     120.0000       0.0000       
 1164                            1139                            1157                                507.3039     125.0000     120.0000       0.0000       
 1166                            1143                            1165                                 97.4168     125.0000     120.0000       0.0000       
 1168                            1165                            1167                                485.9592     125.0000     120.0000       0.0000       
 1170                            1165                            1169                                147.6703     125.0000     120.0000       0.0000       
 1173                            1169                            1172                                129.3427     125.0000     120.0000       0.0000       
 1176                            1174                            1175                                743.8042     125.0000     120.0000       0.0000       
 1178                            1175                            1177                                224.1279     125.0000     120.0000       0.0000       
 1180                            1053                            1179                                542.2779     125.0000     120.0000       0.0000       
 1182                            1047                            1181                                263.3055     125.0000     120.0000       0.0000       
 1184                            1175                            1183                                359.8702     125.0000     120.0000       0.0000       
 1186                            1183                            1185                                127.5611     125.0000     120.0000       0.0000       
 1188                            1185                            1187                                195.1978     125.0000     120.0000       0.0000       
 1190                            1057                            1189                                187.1635     125.0000     120.0000       0.0000       
 1192                            1189                            1191                                204.3873     125.0000     120.0000       0.0000       
 1194                            1189                            1193                                131.6260     125.0000     120.0000       0.0000       
 1196                            1055                            1195                                  8.3298     125.0000     120.0000       0.0000       
 1198                            1195                            1197                                 88.9773     125.0000     120.0000       0.0000       
 1200                            1197                            1199                                262.5804     125.0000     120.0000       0.0000       
 1202                            1199                            1201                                424.9181     125.0000     120.0000       0.0000       
 1204                            1201                            1203                                274.7759     100.0000     120.0000       0.0000       
 1205                            1203                            1197                                  7.9851     125.0000     120.0000       0.0000       
 1209                            1206                            1208                                195.2247     200.0000     120.0000       0.0000       
 1220                            1217                            1219                                198.8091     180.0000     120.0000       0.0000       
 1222                            1219                            1221                                  6.7660     180.0000     120.0000       0.0000       
 1224                            1221                            1223                                 68.6910     180.0000     120.0000       0.0000       
 1226                            1223                            1225                                  6.9315     100.0000     120.0000       0.0000       
 1228                            1225                            1227                                619.3303     100.0000     120.0000       0.0000       
 1230                            1217                            1229                                219.6599     125.0000     120.0000       0.0000       
 1232                            1229                            1231                                 17.2249     125.0000     120.0000       0.0000       
 1234                            1231                            1233                                132.1480     125.0000     120.0000       0.0000       
 1236                            1233                            1235                                 78.1810     125.0000     120.0000       0.0000       
 1239                            1233                            1238                                254.1391     125.0000     120.0000       0.0000       
 1243                            1219                            1242                                128.7131     125.0000     120.0000       0.0000       
 1245                            1242                            1244                                 44.9026     125.0000     120.0000       0.0000       
 1247                            1244                            1246                                245.6320     125.0000     120.0000       0.0000       
 1248                            1246                            1231                                 19.1047     125.0000     120.0000       0.0000       
 1250                            1244                            1249                                126.9617     125.0000     120.0000       0.0000       
 1252                            107                             1251                                 89.7551     125.0000     120.0000       0.0000       
 1254                            1251                            1253                                 10.4476     125.0000     120.0000       0.0000       
 1256                            1253                            1255                                107.2834     125.0000     120.0000       0.0000       
 1258                            1253                            1257                                151.7547     125.0000     120.0000       0.0000       
 1261                            99                              1260                                 95.5896     125.0000     120.0000       0.0000       
 1265                            1260                            1264                                229.2568     125.0000     120.0000       0.0000       
 1267                            103                             1266                                100.2871     125.0000     120.0000       0.0000       
 1269                            1266                            1268                                191.4700     125.0000     120.0000       0.0000       
 1271                            1268                            1270                                 50.5833     125.0000     120.0000       0.0000       
 1273                            1268                            1272                                 50.9468     125.0000     120.0000       0.0000       
 1275                            1266                            1274                                 11.1993     125.0000     120.0000       0.0000       
 1280                            91                              1279                                 14.7758     150.0000     120.0000       0.0000       
 1284                            1223                            1283                                499.8042     125.0000     120.0000       0.0000       
 1286                            1283                            1285                                201.4203     125.0000     120.0000       0.0000       
 1288                            1283                            1287                                220.9146     125.0000     120.0000       0.0000       
 1290                            1287                            1289                                250.6599     125.0000     120.0000       0.0000       
 1292                            1289                            1291                                271.6911     125.0000     120.0000       0.0000       
 1294                            1287                            1293                                163.9911     125.0000     120.0000       0.0000       
 1296                            97                              1295                                233.2716     125.0000     120.0000       0.0000       
 1298                            562                             1297                                424.8270     125.0000     120.0000       0.0000       
 1303                            1301                            769                                 287.7642     125.0000     120.0000       0.0000       
 1305                            1301                            1304                                 27.1055     150.0000     120.0000       0.0000       
 1307                            1304                            1306                                 20.5017     150.0000     120.0000       0.0000       
 1311                            1306                            1310                                253.6699     125.0000     120.0000       0.0000       
 1312                            1310                            771                                  74.0500     100.0000     120.0000       0.0000       
 1319                            571                             1318                                 16.7497     150.0000     120.0000       0.0000       
 1323                            1320                            1322                                229.9400     100.0000     120.0000       0.0000       
 1325                            1322                            1324                                  7.3834     100.0000     120.0000       0.0000       
 1327                            1324                            1326                                 75.1724     125.0000     120.0000       0.0000       
 1329                            1326                            1328                                 30.6867     125.0000     120.0000       0.0000       
 1333                            1328                            1332                                 54.7778     125.0000     120.0000       0.0000       
 1335                            1332                            1334                                114.1810     125.0000     120.0000       0.0000       
 1339                            1336                            1338                                117.7524     125.0000     120.0000       0.0000       
 1340                            1336                            1330                                261.6441     125.0000     120.0000       0.0000       
 1341                            1330                            1318                                461.7342     125.0000     120.0000       0.0000       
 1343                            1322                            1342                                105.5346     100.0000     120.0000       0.0000       
 1345                            1342                            1344                                122.9402     100.0000     120.0000       0.0000       
 1349                            1346                            1348                                 13.7078     100.0000     120.0000       0.0000       
 1351                            1346                            1350                                 97.5564     100.0000     120.0000       0.0000       
 1353                            1344                            1352                                 42.2222     100.0000     120.0000       0.0000       
 1354                            1342                            1320                                105.4656     100.0000     120.0000       0.0000       
 1359                            1356                            1358                                 36.7222     300.0000     120.0000       0.0000       
 1361                            1358                            1360                                128.0304     300.0000     120.0000       0.0000       
 1362                            1360                            609                                 679.1515     300.0000     120.0000       0.0000       
 1364                            609                             1363                                561.6753     300.0000     120.0000       0.0000       
 1368                            1365                            1367                                  5.3357     300.0000     120.0000       0.0000       
 1370                            1367                            1369                                390.7082     300.0000     120.0000       0.0000       
 1372                            1369                            1371                                 10.2761     300.0000     120.0000       0.0000       
 1374                            1371                            1373                                221.4359     300.0000     120.0000       0.0000       
 1382                            1379                            1381                                110.5248     125.0000     120.0000       0.0000       
 1390                            1387                            1389                                 69.3450     125.0000     120.0000       0.0000       
 1392                            1389                            1391                                163.2475     125.0000     120.0000       0.0000       
 1394                            1391                            1393                                 25.7117     125.0000     120.0000       0.0000       
 1396                            1393                            1395                                120.1507     125.0000     120.0000       0.0000       
 1398                            1395                            1397                                 98.9693     125.0000     120.0000       0.0000       
 1399                            1397                            1338                                 50.0992     125.0000     120.0000       0.0000       
 1404                            1400                            1403                                 69.6031     125.0000     120.0000       0.0000       
 1408                            1405                            1407                                205.4157     125.0000     120.0000       0.0000       
 1433                            1430                            1432                                101.1864     150.0000     120.0000       0.0000       
 1438                            579                             1437                                 15.9785     125.0000     120.0000       0.0000       
 1445                            1439                            1444                                189.7871     125.0000     120.0000       0.0000       
 1446                            1444                            1437                                209.7929     125.0000     120.0000       0.0000       
 1448                            1444                            1447                                 72.7308     125.0000     120.0000       0.0000       
 1458                            1455                            1457                                 15.3729     125.0000     120.0000       0.0000       
 1462                            1457                            1461                                220.4069     100.0000     120.0000       0.0000       
 1468                            1387                            1467                                 43.6937     125.0000     120.0000       0.0000       
 1470                            1467                            1469                                 49.5164     100.0000     120.0000       0.0000       
 1473                            1471                            1407                                 52.6150     150.0000     120.0000       0.0000       
 1475                            1407                            1474                                 66.6876     150.0000     120.0000       0.0000       
 1476                            1474                            1424                                 43.9530     150.0000     120.0000       0.0000       
 1478                            1424                            1477                                 54.3457     150.0000     120.0000       0.0000       
 1479                            1405                            1474                                265.1196     125.0000     120.0000       0.0000       
 1482                            2962                            1477                                 21.7348     150.0000     120.0000       0.0000       
 1483                            1477                            1428                                264.9701     150.0000     120.0000       0.0000       
 1485                            1428                            1484                                 67.7222     100.0000     120.0000       0.0000       
 1489                            1360                            1488                                266.3582     200.0000     120.0000       0.0000       
 1491                            1488                            1490                                 44.2240     200.0000     120.0000       0.0000       
 1497                            1492                            644                                 519.0090     125.0000     120.0000       0.0000       
 1499                            1490                            1498                                 85.9558     100.0000     120.0000       0.0000       
 1508                            1505                            1507                                 79.7126     300.0000     120.0000       0.0000       
 1510                            1507                            1509                                 69.4889     300.0000     120.0000       0.0000       
 1512                            1507                            1509                                 75.7191     150.0000     120.0000       0.0000       
 1514                            1297                            1513                                158.7105     100.0000     120.0000       0.0000       
 1524                            1521                            1523                                364.0517     600.0000     120.0000       0.0000       
 1526                            1523                            1525                                710.7654     600.0000     120.0000       0.0000       
 1528                            1525                            1527                                 69.5790     600.0000     120.0000       0.0000       
 1530                            1525                            1529                                275.4269     300.0000     120.0000       0.0000       
 1532                            1523                            1531                                209.5946     300.0000     120.0000       0.0000       
 1542                            756                             1541                                194.7801     125.0000     120.0000       0.0000       
 1543                            1541                            137                                 111.8178     125.0000     120.0000       0.0000       
 1549                            135                             1548                                 88.0919     100.0000     120.0000       0.0000       
 1557                            648                             1556                                344.5449     100.0000     120.0000       0.0000       
 1559                            560                             1558                                 13.0885     125.0000     120.0000       0.0000       
 1561                            1558                            1560                                164.0610     100.0000     120.0000       0.0000       
 1562                            1560                            734                                   6.3331     125.0000     120.0000       0.0000       
 1564                            558                             1563                                112.7650     200.0000     120.0000       0.0000       
 1566                            1563                            1565                                137.1933     200.0000     120.0000       0.0000       
 1568                            1565                            1567                                237.6871     200.0000     120.0000       0.0000       
 1570                            1567                            1569                                129.0696     200.0000     120.0000       0.0000       
 1572                            1569                            1571                                110.0543     200.0000     120.0000       0.0000       
 1576                            1573                            1575                                 21.2786     180.0000     120.0000       0.0000       
 1578                            1575                            1577                                543.5729     180.0000     120.0000       0.0000       
 1580                            1577                            1579                                 97.6943     180.0000     120.0000       0.0000       
 1582                            1579                            1581                                182.2849     125.0000     120.0000       0.0000       
 1584                            1581                            1583                                269.8370     125.0000     120.0000       0.0000       
 1586                            1581                            1585                                  6.9664     125.0000     120.0000       0.0000       
 1592                            1589                            1591                                 37.5414     125.0000     120.0000       0.0000       
 1594                            1591                            1593                                385.2267     125.0000     120.0000       0.0000       
 1596                            1593                            1595                                 79.6757     125.0000     120.0000       0.0000       
 1604                            1601                            1603                                110.1417     125.0000     120.0000       0.0000       
 1606                            1601                            1605                                137.0018     100.0000     120.0000       0.0000       
 1608                            1577                            1607                                206.8244     125.0000     120.0000       0.0000       
 1612                            1607                            1611                                371.6705     125.0000     120.0000       0.0000       
 1614                            1611                            1613                                230.6732     125.0000     120.0000       0.0000       
 1616                            1613                            1615                                187.6049     125.0000     120.0000       0.0000       
 1618                            1615                            1617                                 30.8386     125.0000     120.0000       0.0000       
 1620                            1617                            1619                                  9.2085     125.0000     120.0000       0.0000       
 1622                            1579                            1621                                158.9617     125.0000     120.0000       0.0000       
 1624                            1607                            1623                                314.8878     125.0000     120.0000       0.0000       
 1626                            1575                            1625                                317.2293     125.0000     120.0000       0.0000       
 1628                            1625                            1627                                 71.7494     100.0000     120.0000       0.0000       
 1630                            1611                            1629                                228.6951     125.0000     120.0000       0.0000       
 1632                            1615                            1631                                 18.7471     125.0000     120.0000       0.0000       
 1633                            1631                            1625                                142.6808     125.0000     120.0000       0.0000       
 1635                            1631                            1634                                  6.5347     125.0000     120.0000       0.0000       
 1636                            1634                            1613                                238.4722     125.0000     120.0000       0.0000       
 1638                            1615                            1637                                321.9386     125.0000     120.0000       0.0000       
 1640                            1573                            1639                                 50.6646     125.0000     120.0000       0.0000       
 1641                            1639                            1603                                280.2417     125.0000     120.0000       0.0000       
 1643                            1603                            1642                                112.3255     125.0000     120.0000       0.0000       
 1644                            1642                            1619                                 18.8127     125.0000     120.0000       0.0000       
 1646                            1619                            1645                                218.7916     125.0000     120.0000       0.0000       
 1648                            1645                            1647                                105.7487     125.0000     120.0000       0.0000       
 1650                            1642                            1649                                511.7509     100.0000     120.0000       0.0000       
 1652                            109                             1651                                486.1654     125.0000     120.0000       0.0000       
 1662                            1659                            1661                                235.5365     125.0000     120.0000       0.0000       
 1664                            1661                            1663                                 25.6802     125.0000     120.0000       0.0000       
 1666                            1663                            1665                                 65.4117     125.0000     120.0000       0.0000       
 1668                            1665                            1667                                276.8696     100.0000     120.0000       0.0000       
 1670                            1665                            1669                                219.4083     125.0000     120.0000       0.0000       
 1672                            1663                            1671                                 64.6936     125.0000     120.0000       0.0000       
 1678                            1671                            1677                                104.4974     125.0000     120.0000       0.0000       
 1680                            1677                            1679                                250.3318     125.0000     120.0000       0.0000       
 1682                            1679                            1681                                102.4222     125.0000     120.0000       0.0000       
 1687                            1684                            1686                                 14.0549     125.0000     120.0000       0.0000       
 1688                            1686                            1679                                 96.1022     125.0000     120.0000       0.0000       
 1690                            1684                            1689                                190.9464     125.0000     120.0000       0.0000       
 1692                            1686                            1691                                136.8225     125.0000     120.0000       0.0000       
 1694                            1691                            1693                                136.0831     125.0000     120.0000       0.0000       
 1695                            1693                            1210                                 29.8511     125.0000     120.0000       0.0000       
 1697                            1210                            1696                                 16.1081     125.0000     120.0000       0.0000       
 1699                            1696                            1698                                 18.8950     100.0000     120.0000       0.0000       
 1700                            1691                            1655                                 79.5459     125.0000     120.0000       0.0000       
 1702                            1655                            1701                                182.1210     125.0000     120.0000       0.0000       
 1707                            1703                            1706                                 32.4118     100.0000     120.0000       0.0000       
 1709                            1659                            1708                                  8.7419     125.0000     120.0000       0.0000       
 1711                            1708                            1710                                142.0269     125.0000     120.0000       0.0000       
 1713                            1595                            1712                                154.2823     125.0000     120.0000       0.0000       
 1715                            1593                            1714                                495.0234     125.0000     120.0000       0.0000       
 1723                            1720                            1722                                152.5163     150.0000     120.0000       0.0000       
 1725                            1722                            1724                                183.6872     150.0000     120.0000       0.0000       
 1726                            1724                            1599                                291.2104     150.0000     120.0000       0.0000       
 1728                            1599                            1727                                 79.3478     150.0000     120.0000       0.0000       
 1729                            1727                            919                                   9.8263     150.0000     120.0000       0.0000       
 1731                            919                             1730                                 24.6602     150.0000     120.0000       0.0000       
 1733                            1730                            1732                                 65.6841     150.0000     120.0000       0.0000       
 1735                            1732                            1734                                286.5546     150.0000     120.0000       0.0000       
 1737                            1734                            1736                                 83.3103     150.0000     120.0000       0.0000       
 1741                            1174                            1740                                 40.2105     150.0000     120.0000       0.0000       
 1745                            1720                            1744                                149.5862     125.0000     120.0000       0.0000       
 1747                            1722                            1746                                221.3192     125.0000     120.0000       0.0000       
 1749                            1714                            1748                                177.4033     125.0000     120.0000       0.0000       
 1751                            1748                            1750                                158.6895     125.0000     120.0000       0.0000       
 1753                            1750                            1752                                103.1535     150.0000     120.0000       0.0000       
 1756                            1750                            1755                                 69.9628     150.0000     120.0000       0.0000       
 1758                            1755                            1757                                150.3429     150.0000     120.0000       0.0000       
 1759                            1757                            1718                                192.3523     150.0000     120.0000       0.0000       
 1760                            1755                            1757                                356.8033     125.0000     120.0000       0.0000       
 1764                            1761                            1763                                254.4711     100.0000     120.0000       0.0000       
 1766                            1761                            1765                                 92.0733     100.0000     120.0000       0.0000       
 1770                            1767                            1769                                 96.6540     100.0000     120.0000       0.0000       
 1773                            1771                            1772                                501.7865     125.0000     120.0000       0.0000       
 1774                            1772                            1767                                107.3761     125.0000     120.0000       0.0000       
 1776                            1772                            1775                                174.4874     125.0000     120.0000       0.0000       
 1778                            1765                            1777                                 73.3557     125.0000     120.0000       0.0000       
 1779                            1777                            1732                                159.1929     125.0000     120.0000       0.0000       
 1781                            1730                            1780                                 45.5445     150.0000     120.0000       0.0000       
 1784                            1771                            1783                                418.4120     125.0000     120.0000       0.0000       
 1786                            1783                            1785                                386.7160     125.0000     120.0000       0.0000       
 1788                            1783                            1787                                 74.7333     125.0000     120.0000       0.0000       
 1790                            1787                            1789                                 73.4513     100.0000     120.0000       0.0000       
 1792                            1789                            1791                                251.1274     100.0000     120.0000       0.0000       
 1794                            1789                            1793                                 43.7056     100.0000     120.0000       0.0000       
 1798                            1797                            1752                                  3.0883     125.0000     120.0000       0.0000       
 1800                            1752                            1799                                 80.9342     125.0000     120.0000       0.0000       
 1802                            1799                            1801                                244.1664     125.0000     120.0000       0.0000       
 1804                            1799                            1803                                120.8804     125.0000     120.0000       0.0000       
 1806                            1803                            1805                                100.3181     125.0000     120.0000       0.0000       
 1810                            1803                            1809                                 35.0492     125.0000     120.0000       0.0000       
 1811                            1647                            1637                                 10.8695     125.0000     120.0000       0.0000       
 1813                            1637                            1812                                188.4048     125.0000     120.0000       0.0000       
 1815                            1647                            1814                                704.7306     125.0000     120.0000       0.0000       
 1817                            1693                            1816                                255.7708     125.0000     120.0000       0.0000       
 1819                            1736                            1818                                 99.4133     125.0000     120.0000       0.0000       
 1821                            1724                            1820                                 74.2564     125.0000     120.0000       0.0000       
 1823                            1797                            1822                                  9.2250     125.0000     120.0000       0.0000       
 1825                            1822                            1824                                263.5609     125.0000     120.0000       0.0000       
 1827                            1824                            1826                                 67.1139     125.0000     120.0000       0.0000       
 1829                            1826                            1828                                 11.2391     125.0000     120.0000       0.0000       
 1831                            1828                            1830                                  3.2633     125.0000     120.0000       0.0000       
 1833                            1830                            1832                                  7.4941     125.0000     120.0000       0.0000       
 1835                            1016                            1834                                186.9816     125.0000     120.0000       0.0000       
 1837                            1834                            1836                                108.8567     125.0000     120.0000       0.0000       
 1839                            1836                            1838                                191.0757     125.0000     120.0000       0.0000       
 1841                            1838                            1840                                243.5133     125.0000     120.0000       0.0000       
 1843                            1840                            1842                                 52.8176     125.0000     120.0000       0.0000       
 1846                            1844                            1838                                106.2770     125.0000     120.0000       0.0000       
 1848                            1016                            1847                                 62.7759     125.0000     120.0000       0.0000       
 1850                            1847                            1849                                130.5304     125.0000     120.0000       0.0000       
 1852                            1847                            1851                                214.7507     125.0000     120.0000       0.0000       
 1854                            1822                            1853                                  7.5845     125.0000     120.0000       0.0000       
 1856                            1853                            1855                                 75.0530     125.0000     120.0000       0.0000       
 1858                            1855                            1857                                247.7046     125.0000     120.0000       0.0000       
 1860                            1857                            1859                                 79.0816     125.0000     120.0000       0.0000       
 1861                            1859                            1824                                 18.6161     125.0000     120.0000       0.0000       
 1863                            1844                            1862                                540.5595     125.0000     120.0000       0.0000       
 1865                            1278                            1864                                186.9175     125.0000     120.0000       0.0000       
 1866                            1278                            1264                                 78.0181     125.0000     120.0000       0.0000       
 1869                            1262                            1868                                 94.0440     125.0000     120.0000       0.0000       
 1876                            1874                            1875                                304.2817     125.0000     120.0000       0.0000       
 1879                            1877                            1878                                  7.9039     125.0000     120.0000       0.0000       
 1881                            1878                            1880                                338.3196     100.0000     120.0000       0.0000       
 1883                            1698                            1882                                135.8625     125.0000     120.0000       0.0000       
 1885                            1698                            1884                                241.9691     125.0000     120.0000       0.0000       
 1887                            1884                            1886                                 64.1309     125.0000     120.0000       0.0000       
 1889                            1886                            1888                                 17.0442     125.0000     120.0000       0.0000       
 1893                            1890                            1892                                214.0796     100.0000     120.0000       0.0000       
 1895                            1892                            1894                                 47.3078     100.0000     120.0000       0.0000       
 1897                            1894                            1896                                 70.2718     125.0000     120.0000       0.0000       
 1899                            1896                            1898                                 56.6092     125.0000     120.0000       0.0000       
 1901                            1898                            1900                                184.4533     125.0000     120.0000       0.0000       
 1903                            1900                            1902                                  4.4169     125.0000     120.0000       0.0000       
 1905                            1902                            1904                                261.3453     125.0000     120.0000       0.0000       
 1907                            1904                            1906                                 97.7218     125.0000     120.0000       0.0000       
 1909                            1892                            1908                                102.3693     125.0000     120.0000       0.0000       
 1911                            1908                            1910                                  9.5050     125.0000     120.0000       0.0000       
 1913                            1910                            1912                                 52.0803     100.0000     120.0000       0.0000       
 1914                            1908                            1862                                  6.5313     125.0000     120.0000       0.0000       
 1916                            1862                            1915                                156.2910     125.0000     120.0000       0.0000       
 1918                            1898                            1917                                 56.4198     125.0000     120.0000       0.0000       
 1920                            1890                            1919                                 63.5150     125.0000     120.0000       0.0000       
 1922                            1919                            1921                                147.6521     125.0000     120.0000       0.0000       
 1924                            1919                            1923                                325.4810     125.0000     120.0000       0.0000       
 1925                            1886                            1826                                234.1604     125.0000     120.0000       0.0000       
 1927                            1832                            1926                                479.1567     125.0000     120.0000       0.0000       
 1929                            1926                            1928                                 54.8009     125.0000     120.0000       0.0000       
 1931                            1926                            1930                                223.3549     125.0000     120.0000       0.0000       
 1935                            1932                            1934                                106.4305     125.0000     120.0000       0.0000       
 1936                            1884                            1857                                145.6945     125.0000     120.0000       0.0000       
 1938                            1832                            1937                                 91.8283     125.0000     120.0000       0.0000       
 1940                            1930                            1939                                670.2917     125.0000     120.0000       0.0000       
 1942                            1932                            1941                                 42.1221     125.0000     120.0000       0.0000       
 1944                            1900                            1943                                202.7869     125.0000     120.0000       0.0000       
 1946                            1943                            1945                                100.2581     125.0000     120.0000       0.0000       
 1948                            1945                            1947                                 22.0771     125.0000     120.0000       0.0000       
 1949                            1947                            1834                                277.1235     125.0000     120.0000       0.0000       
 1951                            1947                            1950                                248.9503     125.0000     120.0000       0.0000       
 1953                            1943                            1952                                334.4001     125.0000     120.0000       0.0000       
 1954                            1952                            1904                                117.6582     125.0000     120.0000       0.0000       
 1956                            1952                            1955                                 54.8711     125.0000     120.0000       0.0000       
 1958                            1945                            1957                                391.5979     125.0000     120.0000       0.0000       
 1960                            1957                            1959                                 86.3904     125.0000     120.0000       0.0000       
 1962                            1959                            1961                                 47.0378     125.0000     120.0000       0.0000       
 1964                            1961                            1963                                183.6792     125.0000     120.0000       0.0000       
 1966                            1957                            1965                                185.7848     125.0000     120.0000       0.0000       
 1967                            1965                            1906                                 18.3921     125.0000     120.0000       0.0000       
 1969                            1906                            1968                                270.5623     125.0000     120.0000       0.0000       
 1970                            1965                            1961                                415.6703     125.0000     120.0000       0.0000       
 1972                            1959                            1971                                301.4139     125.0000     120.0000       0.0000       
 1973                            1251                            1242                                 95.8954     125.0000     120.0000       0.0000       
 1974                            1279                            1221                               1086.1782     180.0000     120.0000       0.0000       
 1976                            1882                            1975                                 39.9122     100.0000     120.0000       0.0000       
 1978                            1975                            1977                                 82.7219     100.0000     120.0000       0.0000       
 1980                            1977                            1979                                  2.1869     100.0000     120.0000       0.0000       
 1982                            1979                            1981                                 13.4413     100.0000     120.0000       0.0000       
 1984                            1977                            1983                                116.4599     125.0000     120.0000       0.0000       
 1986                            1979                            1985                                 88.7377     100.0000     120.0000       0.0000       
 1991                            1975                            1989                                183.5939     100.0000     120.0000       0.0000       
 1993                            1989                            1992                                 80.5388     100.0000     120.0000       0.0000       
 1995                            1992                            1994                                202.8430     100.0000     120.0000       0.0000       
 1997                            1855                            1996                                 54.5231     125.0000     120.0000       0.0000       
 1999                            1992                            1998                                150.2845     100.0000     120.0000       0.0000       
 2001                            1998                            2000                                 27.8485     100.0000     120.0000       0.0000       
 2003                            1998                            2002                                 72.9350     100.0000     120.0000       0.0000       
 2005                            1563                            2004                                 62.6364     180.0000     120.0000       0.0000       
 2007                            2004                            2006                                 33.3116     180.0000     120.0000       0.0000       
 2009                            2006                            2008                                611.5084     125.0000     120.0000       0.0000       
 2010                            728                             133                                  53.2924     125.0000     120.0000       0.0000       
 2012                            1565                            2011                                136.0859     400.0000     120.0000       0.0000       
 2014                            2004                            2013                                  3.7828     125.0000     120.0000       0.0000       
 2016                            2013                            2015                                455.6065     125.0000     120.0000       0.0000       
 2018                            1567                            2017                                  5.7867     125.0000     120.0000       0.0000       
 2020                            2017                            2019                                446.5982     125.0000     120.0000       0.0000       
 2041                            2038                            2040                                  9.3705     150.0000     120.0000       0.0000       
 2043                            2040                            2042                                194.1679     150.0000     120.0000       0.0000       
 2045                            2042                            2044                                181.4785     100.0000     120.0000       0.0000       
 2047                            2044                            2046                                 73.9105     100.0000     120.0000       0.0000       
 2049                            2046                            2048                                 10.9817     125.0000     120.0000       0.0000       
 2051                            2042                            2050                                 73.3390     100.0000     120.0000       0.0000       
 2055                            2052                            2054                                146.5470     100.0000     120.0000       0.0000       
 2056                            2054                            2044                                 67.5856     100.0000     120.0000       0.0000       
 2058                            2054                            2057                                 95.8991     125.0000     120.0000       0.0000       
 2060                            2050                            2059                                 85.1855     100.0000     120.0000       0.0000       
 2062                            585                             2061                                  9.2928     180.0000     120.0000       0.0000       
 2064                            2061                            2063                                 59.9426     180.0000     120.0000       0.0000       
 2065                            2063                            2048                                 53.3414     180.0000     120.0000       0.0000       
 2066                            2048                            2057                                 56.7354     180.0000     120.0000       0.0000       
 2068                            2057                            2067                                 71.7751     180.0000     120.0000       0.0000       
 2070                            2067                            2069                                 53.9395     180.0000     120.0000       0.0000       
 2072                            2069                            2071                                  4.4391     125.0000     120.0000       0.0000       
 2074                            2071                            2073                                563.8471     100.0000     120.0000       0.0000       
 2076                            2073                            2075                                210.1142     100.0000     120.0000       0.0000       
 2077                            2075                            2067                                 10.2565     125.0000     120.0000       0.0000       
 2078                            2073                            2052                                 70.3162     125.0000     120.0000       0.0000       
 2085                            2080                            2084                                 96.3848     100.0000     120.0000       0.0000       
 2087                            587                             2086                                 33.6225     125.0000     120.0000       0.0000       
 2094                            2038                            2092                                332.4573     100.0000     120.0000       0.0000       
 2099                            2096                            2098                                407.0233     125.0000     120.0000       0.0000       
 2101                            2096                            2100                                 94.1656     125.0000     120.0000       0.0000       
 2103                            2100                            2102                                182.2401     125.0000     120.0000       0.0000       
 2105                            2102                            2104                                103.3588     125.0000     120.0000       0.0000       
 2110                            2107                            2109                                102.9942     125.0000     120.0000       0.0000       
 2112                            2109                            2111                                133.4872     125.0000     120.0000       0.0000       
 2114                            2111                            2113                                 89.0851     125.0000     120.0000       0.0000       
 2115                            2113                            623                                  82.6184     125.0000     120.0000       0.0000       
 2117                            623                             2116                                501.1236     125.0000     120.0000       0.0000       
 2119                            2116                            2118                                 96.2417     125.0000     120.0000       0.0000       
 2121                            2116                            2120                                227.3513     100.0000     120.0000       0.0000       
 2123                            2120                            2122                                138.8086     125.0000     120.0000       0.0000       
 2124                            2122                            2113                                222.6256     125.0000     120.0000       0.0000       
 2126                            2107                            2125                                 62.5576     125.0000     120.0000       0.0000       
 2127                            2125                            2104                                 10.2173     125.0000     120.0000       0.0000       
 2129                            2104                            2128                                104.9635     125.0000     120.0000       0.0000       
 2131                            2128                            2130                                 10.3773     125.0000     120.0000       0.0000       
 2132                            2128                            2122                                 97.6834     125.0000     120.0000       0.0000       
 2135                            541                             2134                                 93.9082     125.0000     120.0000       0.0000       
 2136                            2134                            545                                 304.9688     125.0000     120.0000       0.0000       
 2138                            2134                            2137                                  8.5385     125.0000     120.0000       0.0000       
 2140                            2137                            2139                                  3.0862     125.0000     120.0000       0.0000       
 2168                            2040                            2167                                226.3873     100.0000     120.0000       0.0000       
 2171                            1306                            2170                                240.6210     150.0000     120.0000       0.0000       
 2176                            2174                            836                                 204.4628     100.0000     120.0000       0.0000       
 2178                            836                             2177                                125.4666     100.0000     120.0000       0.0000       
 2180                            2177                            2179                                620.3490     125.0000     120.0000       0.0000       
 2182                            2179                            2181                                100.0067     125.0000     120.0000       0.0000       
 2183                            2177                            2179                                255.3971     125.0000     120.0000       0.0000       
 2189                            2186                            2188                                499.5705     125.0000     120.0000       0.0000       
 2192                            1315                            2191                                261.7140     125.0000     120.0000       0.0000       
 2194                            2191                            2193                                 35.3001     125.0000     120.0000       0.0000       
 2195                            2193                            2118                                 75.4728     125.0000     120.0000       0.0000       
 2197                            2118                            2196                                 65.0199     125.0000     120.0000       0.0000       
 2199                            2196                            2198                                 78.1757     100.0000     120.0000       0.0000       
 2201                            2196                            2200                                 60.7333     100.0000     120.0000       0.0000       
 2202                            2118                            2188                                 45.2765     125.0000     120.0000       0.0000       
 2204                            2188                            2203                                314.8311     125.0000     120.0000       0.0000       
 2206                            2174                            2205                                189.1088     125.0000     120.0000       0.0000       
 2207                            2205                            2186                                 17.6438     125.0000     120.0000       0.0000       
 2209                            2205                            2208                                402.2212     100.0000     120.0000       0.0000       
 2211                            2208                            2210                                 85.2844     125.0000     120.0000       0.0000       
 2213                            1356                            2212                                135.1834     125.0000     120.0000       0.0000       
 2214                            2212                            2193                                261.8276     125.0000     120.0000       0.0000       
 2216                            1373                            2215                                138.0095     100.0000     120.0000       0.0000       
 2218                            2215                            2217                                 80.6273     200.0000     120.0000       0.0000       
 2220                            2217                            2219                                 88.0418     200.0000     120.0000       0.0000       
 2222                            2219                            2221                                 79.8758     200.0000     120.0000       0.0000       
 2224                            2221                            2223                                  4.9738     200.0000     120.0000       0.0000       
 2226                            2223                            2225                                 72.1834     100.0000     120.0000       0.0000       
 2228                            2225                            2227                                 49.4225     100.0000     120.0000       0.0000       
 2229                            2227                            1371                                 22.1236     125.0000     120.0000       0.0000       
 2231                            2225                            2230                                255.5999     100.0000     120.0000       0.0000       
 2233                            2230                            2232                                238.1763     100.0000     120.0000       0.0000       
 2243                            2240                            2242                                292.0869     100.0000     120.0000       0.0000       
 2245                            2217                            2244                                217.0106     100.0000     120.0000       0.0000       
 2247                            2244                            2246                                 11.1281     150.0000     120.0000       0.0000       
 2249                            2246                            2248                                 62.9047     150.0000     120.0000       0.0000       
 2251                            2248                            2250                                161.3593     125.0000     120.0000       0.0000       
 2256                            2254                            2221                                181.5203     125.0000     120.0000       0.0000       
 2261                            2246                            2260                                 58.6871     125.0000     120.0000       0.0000       
 2264                            2260                            2263                                 55.6189     125.0000     120.0000       0.0000       
 2270                            2240                            2269                                 74.0384     125.0000     120.0000       0.0000       
 2271                            2269                            2267                                 57.7935     125.0000     120.0000       0.0000       
 2276                            2273                            2275                                 55.3638     125.0000     120.0000       0.0000       
 2292                            2139                            2291                                279.9156     125.0000     120.0000       0.0000       
 2297                            2294                            2296                                158.1676     100.0000     120.0000       0.0000       
 2299                            2296                            2298                                133.9573     125.0000     120.0000       0.0000       
 2301                            2294                            2300                                 60.4225     100.0000     120.0000       0.0000       
 2305                            2302                            2304                                114.1861     100.0000     120.0000       0.0000       
 2308                            2306                            2307                                111.8493     150.0000     120.0000       0.0000       
 2310                            2307                            2309                                 30.2175     150.0000     120.0000       0.0000       
 2312                            2309                            2311                                 32.3733     150.0000     120.0000       0.0000       
 2314                            2311                            2313                                133.8176     100.0000     120.0000       0.0000       
 2316                            2311                            2315                                 42.0886     100.0000     120.0000       0.0000       
 2318                            2307                            2317                                563.7162     100.0000     120.0000       0.0000       
 2320                            2317                            2319                                 93.2889     100.0000     120.0000       0.0000       
 2321                            2317                            2306                                595.5978     100.0000     120.0000       0.0000       
 2323                            2306                            2322                                306.6929     150.0000     120.0000       0.0000       
 2338                            1836                            1874                                 94.6620     150.0000     120.0000       0.0000       
 2339                            1874                            1877                                 50.3219     150.0000     120.0000       0.0000       
 2340                            1877                            935                                   9.3622     150.0000     120.0000       0.0000       
 2341                            935                             912                                  24.3583     150.0000     120.0000       0.0000       
 2343                            2170                            2342                                 15.5532     100.0000     120.0000       0.0000       
 2345                            2342                            2344                                254.3394     100.0000     120.0000       0.0000       
 2347                            2342                            2346                                 32.0465     100.0000     120.0000       0.0000       
 2349                            2346                            2348                                149.4692     100.0000     120.0000       0.0000       
 2352                            61                              324                                  37.1814     125.0000     120.0000       0.0000       
 2357                            923                             2356                                 77.9363     200.0000     120.0000       0.0000       
 2361                            908                             2360                                 75.7832     200.0000     120.0000       0.0000       
 2366                            2052                            2050                                621.6626     100.0000     120.0000       0.0000       
 2367                            265                             269                                 135.0145     100.0000     120.0000       0.0000       
 2385                            523                             533                                 175.4713     400.0000     120.0000       0.0000       
 2386                            1659                            1591                                 98.1743     125.0000     120.0000       0.0000       
 2394                            1987                            2393                                158.7098     125.0000     120.0000       0.0000       
 2395                            2393                            1989                                 94.0208     100.0000     120.0000       0.0000       
 2397                            1509                            2396                                173.5853     300.0000     120.0000       0.0000       
 2398                            2396                            1488                                112.7228     200.0000     120.0000       0.0000       
 2401                            2399                            577                                 232.0680     150.0000     120.0000       0.0000       
 2405                            2403                            1495                                463.2330     400.0000     120.0000       0.0000       
 2410                            2322                            503                                 254.6331     800.0000     120.0000       0.0000       
 2420                            740                             2419                                272.6906     150.0000     120.0000       0.0000       
 2421                            2419                            742                                 301.8326     150.0000     120.0000       0.0000       
 2423                            2419                            2422                                150.2396     125.0000     120.0000       0.0000       
 2432                            983                             2431                                288.3248     125.0000     120.0000       0.0000       
 2433                            2431                            996                                  14.6226     125.0000     120.0000       0.0000       
 2434                            2430                            2431                                 81.7165     125.0000     120.0000       0.0000       
 2436                            2431                            2435                                253.4731     125.0000     120.0000       0.0000       
 2455                            507                             523                                 271.1705     400.0000     130.0000       0.0000       
 2456                            2212                            507                                   8.8066     125.0000     130.0000       0.0000       
 2542                            2540                            1389                                536.7686     125.0000     120.0000       0.0000       
 2546                            2544                            1439                                 77.8978     125.0000     120.0000       0.0000       
 2548                            1437                            2547                                 75.9455     125.0000     120.0000       0.0000       
 2549                            2547                            2544                                113.1840     125.0000     120.0000       0.0000       
 2552                            1447                            2544                                 73.7836     125.0000     120.0000       0.0000       
 2557                            1447                            2547                                102.9199     125.0000     120.0000       0.0000       
 2559                            1397                            2558                                 42.9334     125.0000     120.0000       0.0000       
 2560                            2558                            1455                                 41.4277     125.0000     120.0000       0.0000       
 2563                            1332                            2562                                 15.8041     125.0000     120.0000       0.0000       
 2564                            2562                            1336                                177.8052     125.0000     120.0000       0.0000       
 2565                            2562                            2561                                 40.1487     125.0000     120.0000       0.0000       
 2566                            2561                            2558                                194.1519     125.0000     120.0000       0.0000       
 2567                            2561                            1461                                 58.3151     125.0000     120.0000       0.0000       
 2570                            1344                            2569                                 46.4181     100.0000     120.0000       0.0000       
 2571                            2569                            1346                                 83.8180     100.0000     120.0000       0.0000       
 2581                            2579                            2102                                 43.1233      63.0000     120.0000       0.0000       
 2583                            2579                            2582                                  8.5521     152.4000     130.0000       0.0000       
 2584                            2582                            2130                                 67.2404     125.0000     120.0000       0.0000       
 2588                            2100                            2587                                 98.6637     125.0000     120.0000       0.0000       
 2590                            2587                            2579                                141.9536     125.0000     120.0000       0.0000       
 2591                            2582                            2585                                190.5920     125.0000     120.0000       0.0000       
 2592                            2587                            2586                                 99.5838     125.0000     120.0000       0.0000       
 2604                            585                             2603                                162.9071     125.0000     120.0000       0.0000       
 2605                            2603                            595                                 373.4974      63.0000     120.0000       0.0000       
 2606                            2596                            2603                                124.5294     125.0000     120.0000       0.0000       
 2608                            2263                            2607                                107.5990     125.0000     120.0000       0.0000       
 2611                            2219                            2610                                 72.9730     125.0000     120.0000       0.0000       
 2612                            2610                            2257                                115.8377     125.0000     120.0000       0.0000       
 2613                            2607                            2610                                 67.1344     125.0000     120.0000       0.0000       
 2619                            172                             2618                                201.0924     125.0000     120.0000       0.0000       
 2621                            1260                            2620                                 61.0747     125.0000     120.0000       0.0000       
 2625                            1264                            2624                                 53.3990     125.0000     120.0000       0.0000       
 2626                            2624                            1262                                 96.6725     125.0000     120.0000       0.0000       
 2629                            2627                            1262                                 96.4570     125.0000     120.0000       0.0000       
 2631                            2620                            2630                                 52.4310     125.0000     120.0000       0.0000       
 2632                            2630                            2627                                119.2813     125.0000     120.0000       0.0000       
 2636                            2627                            2623                                 77.1746      63.0000     120.0000       0.0000       
 2637                            2624                            2623                                 86.3062      63.0000     120.0000       0.0000       
 2638                            2623                            2620                                119.2279      63.0000     120.0000       0.0000       
 2639                            2294                            2291                                 43.5426     100.0000     120.0000       0.0000       
 2641                            71                              251                                  99.1955     125.0000     120.0000       0.0000       
 2663                            686                             2660                                 80.7007     100.0000     120.0000       0.0000       
 2665                            1274                            2664                                 53.6481     100.0000     120.0000       0.0000       
 2666                            2664                            1276                                 33.5015     100.0000     120.0000       0.0000       
 2668                            1257                            2667                                105.0851     125.0000     120.0000       0.0000       
 2669                            2667                            101                                 104.6378     125.0000     120.0000       0.0000       
 2670                            2664                            2667                                 92.8773      63.0000     120.0000       0.0000       
 2673                            1649                            2671                                 32.8530     152.4000     130.0000       0.0000       
 2674                            2671                            2672                                224.7280     100.0000     120.0000       0.0000       
 2676                            1169                            2675                                222.2218     125.0000     120.0000       0.0000       
 2677                            2675                            1153                                 43.1001     125.0000     120.0000       0.0000       
 2679                            2675                            1155                                162.9662     125.0000     120.0000       0.0000       
 2680                            1155                            2678                                109.2489     125.0000     120.0000       0.0000       
 2682                            1065                            2681                                150.8418     100.0000     120.0000       0.0000       
 2697                            2693                            2696                                  5.0506     100.0000     120.0000       0.0000       
 2698                            2696                            2695                                165.8088     100.0000     120.0000       0.0000       
 2699                            2696                            2694                                 78.1015     100.0000     120.0000       0.0000       
 2701                            1167                            2700                                116.5754     100.0000     120.0000       0.0000       
 2705                            1318                            2704                                227.3607     100.0000     120.0000       0.0000       
 2706                            2704                            1320                                103.3472     100.0000     120.0000       0.0000       
 2708                            1498                            2707                                 84.3774     100.0000     120.0000       0.0000       
 2709                            2707                            1502                                 13.7689     100.0000     120.0000       0.0000       
 2711                            2707                            2710                                 44.5340     100.0000     120.0000       0.0000       
 2714                            581                             2713                                 31.0995     125.0000     120.0000       0.0000       
 2715                            2713                            613                                 193.7677     125.0000     120.0000       0.0000       
 2716                            2159                            2712                                 57.9790      63.0000     120.0000       0.0000       
 2717                            2712                            2713                                 74.4440      63.0000     120.0000       0.0000       
 2718                            1484                            1403                                 75.1489     125.0000     120.0000       0.0000       
 2720                            2230                            2719                                 46.9097     100.0000     120.0000       0.0000       
 2736                            1527                            2733                                 11.6310     300.0000     120.0000       0.0000       
 2739                            2733                            2738                                123.8834     300.0000     120.0000       0.0000       
 2746                            2738                            2745                                 15.8737     200.0000     120.0000       0.0000       
 2770                            2768                            1365                                 25.8250     300.0000     120.0000       0.0000       
 2773                            575                             2772                                114.9717     200.0000     120.0000       0.0000       
 2774                            2772                            2399                                 95.7381     200.0000     120.0000       0.0000       
 2775                            2768                            2772                                 18.2322     200.0000     120.0000       0.0000       
 2791                            454                             2790                                180.7071     100.0000     120.0000       0.0000       
 2794                            2790                            2793                                 52.2337     100.0000     120.0000       0.0000       
 2797                            2793                            2796                                 43.7279     100.0000     120.0000       0.0000       
 2798                            2796                            455                                   9.9973     100.0000     120.0000       0.0000       
 2800                            454                             2799                                196.8734     100.0000     120.0000       0.0000       
 2801                            2799                            452                                  40.7291     100.0000     120.0000       0.0000       
 2807                            2799                            2803                                 62.4878      63.0000     120.0000       0.0000       
 2808                            2799                            2802                                145.4623      63.0000     120.0000       0.0000       
 2809                            2790                            2804                                 59.1404      63.0000     120.0000       0.0000       
 2810                            2793                            2805                                 53.6640      63.0000     120.0000       0.0000       
 2811                            2796                            2806                                 50.1946      63.0000     120.0000       0.0000       
 2814                            688                             2813                                 44.7978     125.0000     120.0000       0.0000       
 2815                            2813                            690                                  74.5281     125.0000     120.0000       0.0000       
 2821                            2812                            2813                                330.9586      63.0000     120.0000       0.0000       
 2823                            422                             2822                                512.4970     100.0000     120.0000       0.0000       
 2824                            2822                            438                                 243.3292     100.0000     120.0000       0.0000       
 2826                            2822                            2825                                193.7110     100.0000     120.0000       0.0000       
 2828                            418                             2827                                121.5716     125.0000     120.0000       0.0000       
 2829                            2827                            436                                 438.8022     125.0000     120.0000       0.0000       
 2834                            2827                            2830                                206.9364     100.0000     120.0000       0.0000       
 2836                            448                             2835                                306.9070     125.0000     120.0000       0.0000       
 2837                            2835                            454                                 603.6255     100.0000     120.0000       0.0000       
 2843                            446                             2842                                191.0997     150.0000     120.0000       0.0000       
 2844                            2842                            448                                 414.3912     125.0000     120.0000       0.0000       
 2846                            434                             2845                                250.8251     150.0000     120.0000       0.0000       
 2849                            440                             2848                                170.8132     125.0000     120.0000       0.0000       
 2850                            2848                            442                                 305.5225     150.0000     120.0000       0.0000       
 2851                            2845                            2848                                281.0317     150.0000     120.0000       0.0000       
 2853                            465                             2852                                194.3585     100.0000     120.0000       0.0000       
 2854                            2852                            467                                 125.0808     100.0000     120.0000       0.0000       
 2856                            2852                            2855                                176.1820     100.0000     120.0000       0.0000       
 2858                            194                             2857                                 99.4503     125.0000     120.0000       0.0000       
 2859                            2857                            204                                  64.5663     125.0000     120.0000       0.0000       
 2866                            2864                            194                                  24.1065     150.0000     120.0000       0.0000       
 2869                            2864                            2868                                245.4199     100.0000     120.0000       0.0000       
 2870                            2857                            2860                                160.3896     100.0000     120.0000       0.0000       
 2873                            210                             2872                                227.5604     125.0000     120.0000       0.0000       
 2874                            2872                            196                                 268.1068     125.0000     120.0000       0.0000       
 2876                            2872                            2875                                371.7504      63.0000     120.0000       0.0000       
 2878                            226                             2877                                307.2947     125.0000     120.0000       0.0000       
 2879                            2877                            414                                 173.2500     125.0000     120.0000       0.0000       
 2884                            2877                            2880                                281.7287      63.0000     120.0000       0.0000       
 2885                            2880                            2882                                121.5076      63.0000     120.0000       0.0000       
 2890                            414                             2889                                511.1986     100.0000     120.0000       0.0000       
 2892                            59                              2891                                 88.6861     100.0000     120.0000       0.0000       
 2893                            2891                            245                                  52.8998     100.0000     120.0000       0.0000       
 2896                            55                              2895                                145.5912     100.0000     120.0000       0.0000       
 2897                            2895                            243                                 160.3018     100.0000     120.0000       0.0000       
 2898                            2891                            2894                                 22.7213      63.0000     120.0000       0.0000       
 2903                            2894                            2901                                273.9050      63.0000     120.0000       0.0000       
 2904                            2894                            2895                                216.9637      63.0000     120.0000       0.0000       
 2906                            293                             2905                                146.6390     125.0000     120.0000       0.0000       
 2907                            2905                            303                                 144.4124     125.0000     120.0000       0.0000       
 2909                            297                             2908                                 65.4279     125.0000     120.0000       0.0000       
 2912                            2908                            2911                                165.1562     125.0000     120.0000       0.0000       
 2913                            2911                            299                                 191.1826     125.0000     120.0000       0.0000       
 2914                            2908                            2905                                216.7063      63.0000     120.0000       0.0000       
 2915                            2911                            412                                 174.4853      63.0000     120.0000       0.0000       
 2918                            2595                            2917                                143.5515      63.0000     120.0000       0.0000       
 2922                            1358                            2921                                 70.7763     100.0000     120.0000       0.0000       
 2923                            2921                            1554                                295.6819     100.0000     120.0000       0.0000       
 2924                            2921                            1554                                160.0058      63.0000     120.0000       0.0000       
 2927                            1498                            2926                                419.7004     100.0000     120.0000       0.0000       
 2929                            864                             2928                                 50.9561     100.0000     120.0000       0.0000       
 2933                            889                             2932                                 13.5431     100.0000     120.0000       0.0000       
 2937                            787                             2936                                 68.0242     100.0000     120.0000       0.0000       
 2940                            2936                            2939                                 69.9171     100.0000     120.0000       0.0000       
 2941                            2939                            842                                  75.0064     100.0000     120.0000       0.0000       
 2942                            2936                            2935                                 34.4525     100.0000     120.0000       0.0000       
 2943                            2939                            2934                                 27.5753     100.0000     120.0000       0.0000       
 2961                            2959                            1387                                321.8027     125.0000     120.0000       0.0000       
 2965                            2962                            2964                                152.1395     150.0000     120.0000       0.0000       
 2967                            2963                            2964                                152.1879     125.0000     120.0000       0.0000       
 2970                            2964                            2968                                 69.9814     125.0000     120.0000       0.0000       
 2971                            2968                            2969                                 48.8833     125.0000     120.0000       0.0000       
 2972                            2964                            2540                                214.0041     125.0000     120.0000       0.0000       
 2976                            2974                            1420                                 14.8492     150.0000     120.0000       0.0000       
 2977                            1365                            2974                                 11.4668     300.0000     120.0000       0.0000       
 2983                            2167                            2982                                325.6724     100.0000     120.0000       0.0000       
 2991                            821                             807                                 123.0849      63.0000     120.0000       0.0000       
 2996                            842                             851                                  60.8871     100.0000     120.0000       0.0000       
 2997                            125                             127                                  61.4186     100.0000     120.0000       0.0000       
 3002                            1727                            3001                                137.0419     100.0000     120.0000       0.0000       
 3003                            3001                            1761                                 95.9844     100.0000     120.0000       0.0000       
 3004                            3001                            3000                                244.4184     100.0000     120.0000       0.0000       
 3006                            1740                            3005                                 47.9364     125.0000     120.0000       0.0000       
 3007                            3005                            1742                                125.1751     125.0000     120.0000       0.0000       
 3023                            1744                            3016                                 59.9346      63.0000     120.0000       0.0000       
 3024                            3016                            3017                                 86.0968      63.0000     120.0000       0.0000       
 3025                            3017                            3018                                 95.7391     152.4000     130.0000       0.0000       
 3026                            3017                            3022                                117.3077      63.0000     120.0000       0.0000       
 3029                            359                             3028                                261.5268     125.0000     120.0000       0.0000       
 3031                            3028                            3027                                111.9549     100.0000     120.0000       0.0000       
 3033                            3028                            3032                                270.0794     125.0000     120.0000       0.0000       
 3034                            3032                            369                                 243.9514     125.0000     120.0000       0.0000       
 3036                            3032                            3035                                211.2990     100.0000     120.0000       0.0000       
 3038                            236                             3037                                331.2487     150.0000     120.0000       0.0000       
 3039                            3037                            295                                 487.4126     150.0000     120.0000       0.0000       
 3055                            3053                            3050                                 50.0894     400.0000     100.0000       0.0000       
 3056                            3050                            2403                                  7.1626     400.0000     100.0000       0.0000       
 3058                            1012                            3057                                305.4170     125.0000     120.0000       0.0000       
 3059                            3057                            1014                                411.4991     125.0000     120.0000       0.0000       
 3061                            3057                            3060                                157.3645     100.0000     120.0000       0.0000       
 3063                            943                             3062                                472.8794     125.0000     120.0000       0.0000       
 3064                            3062                            945                                 139.9969     125.0000     120.0000       0.0000       
 3073                            3062                            3065                                137.8860     100.0000     120.0000       0.0000       
 3074                            3065                            3070                                 61.8362     100.0000     120.0000       0.0000       
 3075                            3070                            3069                                 62.7274     100.0000     120.0000       0.0000       
 3076                            3070                            3066                                107.1816      63.0000     120.0000       0.0000       
 3077                            3066                            3067                                 23.9096     100.0000     120.0000       0.0000       
 3078                            3067                            3071                                 34.6966      63.0000     120.0000       0.0000       
 3079                            3067                            3068                                104.7078     100.0000     120.0000       0.0000       
 3080                            3065                            3072                                 28.0916     100.0000     120.0000       0.0000       
 3082                            945                             3081                                532.7824     100.0000     120.0000       0.0000       
 3112                            1571                            3111                                256.0771     125.0000     120.0000       0.0000       
 3113                            3111                            1601                                600.4531     125.0000     120.0000       0.0000       
 3115                            3111                            3114                                314.1699     100.0000     120.0000       0.0000       
 3117                            1765                            3116                                145.1071     100.0000     120.0000       0.0000       
 3118                            3116                            1767                                 95.0299     100.0000     120.0000       0.0000       
 3123                            1734                            3122                                119.3285     125.0000     120.0000       0.0000       
 3124                            3122                            1771                                352.4596     125.0000     120.0000       0.0000       
 3125                            3122                            3121                                 11.5790      63.0000     120.0000       0.0000       
 3126                            3121                            3120                                145.0322      63.0000     120.0000       0.0000       
 3127                            3120                            3119                                 16.6277      63.0000     120.0000       0.0000       
 3128                            3119                            3116                                 11.2796      63.0000     120.0000       0.0000       
 3130                            1882                            3129                                104.8446     100.0000     120.0000       0.0000       
 3131                            3129                            1987                                 64.0768     100.0000     120.0000       0.0000       
 3132                            3129                            1696                                  8.7617     100.0000     120.0000       0.0000       
 3134                            3133                            1698                                334.1571     100.0000     120.0000       0.0000       
 3138                            1279                            3137                                568.4153     150.0000     120.0000       0.0000       
 3139                            3137                            1281                                235.8060     150.0000     120.0000       0.0000       
 3141                            3137                            3140                                294.0105     100.0000     120.0000       0.0000       
 3143                            640                             3142                                 50.7242     100.0000     120.0000       0.0000       
 3147                            648                             3146                                371.2833     100.0000     120.0000       0.0000       
 3149                            2356                            3148                                433.7763     200.0000     120.0000       0.0000       
 3153                            2360                            3152                                426.8180     200.0000     120.0000       0.0000       
 3162                            3156                            3161                                123.1988     100.0000     120.0000       0.0000       
 3163                            3159                            3160                                 92.7851     100.0000     120.0000       0.0000       
 3164                            1395                            1393                                250.1173     125.0000     120.0000       0.0000       
 3168                            1379                            3167                                 80.6776     125.0000     120.0000       0.0000       
 3172                            2540                            3170                                 79.9035     125.0000     120.0000       0.0000       
 3173                            3170                            1439                                 64.2184     125.0000     120.0000       0.0000       
 3174                            3171                            3165                                300.7292     125.0000     120.0000       0.0000       
 3179                            3178                            1334                                 30.5433     100.0000     120.0000       0.0000       
 3180                            1334                            1457                                316.6022     100.0000     120.0000       0.0000       
 3182                            1391                            3181                                 76.1661     125.0000     120.0000       0.0000       
 3183                            3181                            579                                  11.1248     125.0000     120.0000       0.0000       
 3185                            577                             3184                                 70.3821     150.0000     120.0000       0.0000       
 3186                            3184                            579                                  28.5814     150.0000     120.0000       0.0000       
 3187                            3184                            3181                                 25.1082     125.0000     120.0000       0.0000       
 3189                            607                             3188                                 63.8869     125.0000     120.0000       0.0000       
 3190                            3188                            609                                  21.4561     125.0000     120.0000       0.0000       
 3193                            3191                            3188                                662.3273      63.0000     120.0000       0.0000       
 3195                            3194                            2242                                 58.2631     100.0000     120.0000       0.0000       
 3197                            3196                            2232                                 42.1798     125.0000     120.0000       0.0000       
 3200                            3198                            2165                                 24.3367     100.0000     120.0000       0.0000       
 3201                            3198                            2712                                300.0289      63.0000     120.0000       0.0000       
 3221                            3218                            3220                                 56.1094     125.0000     120.0000       0.0000       
 3222                            3220                            607                                 117.6093     125.0000     120.0000       0.0000       
 3223                            3205                            1537                                 66.4832     125.0000     130.0000       0.0000       
 3227                            3225                            2107                                 87.1772     125.0000     120.0000       0.0000       
 3229                            3225                            595                                  32.8915      63.0000     120.0000       0.0000       
 3230                            595                             3228                                142.1644      63.0000     120.0000       0.0000       
 3231                            2174                            2170                                123.1893     100.0000     120.0000       0.0000       
 3232                            1315                            1316                                196.8044     100.0000     120.0000       0.0000       
 3234                            1315                            3233                                200.5013     100.0000     120.0000       0.0000       
 3243                            31                              3242                                 93.1817     150.0000     120.0000       0.0000       
 3253                            3251                            2403                                 55.8299     200.0000     120.0000       0.0000       
 3263                            3053                            3250                                344.1045     400.0000     120.0000       0.0000       
 3272                            3270                            1297                                282.8198     125.0000     120.0000       0.0000       
 3273                            3270                            2150                                146.5806     100.0000     120.0000       0.0000       
 3276                            1355                            3275                                 85.2303     600.0000     120.0000       0.0000       
 3281                            1521                            1355                               1684.0145     600.0000     120.0000       0.0000       
 3286                            3284                            3250                                560.7179     400.0000     100.0000       0.0000       
 3287                            3284                            3275                                 41.5397     400.0000     120.0000       0.0000       
 3290                            3288                            3289                                  3.3982     400.0000     100.0000       0.0000       
 3291                            3289                            3284                                 39.2539     400.0000     100.0000       0.0000       
 3292                            3289                            1356                                306.8203     300.0000     120.0000       0.0000       
 3295                            3288                            3294                                404.6344     400.0000     120.0000       0.0000       
 3297                            3294                            3296                                605.9838     400.0000     120.0000       0.0000       
 3298                            3296                            601                                 167.9028     400.0000     120.0000       0.0000       
 3299                            1355                            1505                                 63.1334     300.0000     120.0000       0.0000       
 3301                            1490                            3300                                 90.4518     200.0000     120.0000       0.0000       
 3302                            3300                            1492                                145.9779     200.0000     120.0000       0.0000       
 3305                            562                             566                                1093.7381     200.0000     120.0000       0.0000       
 3307                            3300                            3306                                 22.3215     200.0000     120.0000       0.0000       
 3308                            3306                            3303                                303.1289     200.0000     120.0000       0.0000       
 3315                            1492                            3314                                  8.2511     200.0000     120.0000       0.0000       
 3320                            3314                            3319                                 10.2553     152.4000     130.0000       0.0000       
 3321                            3319                            3309                                 51.3801     100.0000     120.0000       0.0000       
 3326                            3306                            3319                                170.6408     100.0000     120.0000       0.0000       
 3327                            2812                            688                                 121.4121     125.0000     120.0000       0.0000       
 3328                            3170                            3171                                  2.8758     125.0000     120.0000       0.0000       
 3329                            2962                            2963                                  3.2460     125.0000     120.0000       0.0000       
 3330                            2963                            3171                                 72.8952     125.0000     120.0000       0.0000       
 3331                            1428                            1430                                 58.2809     125.0000     120.0000       0.0000       
 3334                            503                             3333                                112.4112     600.0000     120.0000       0.0000       
 3335                            3333                            505                                 936.0807     800.0000     120.0000       0.0000       
 3337                            2835                            3336                                 58.9554     125.0000     120.0000       0.0000       
 3347                            2738                            3346                                 16.3599     300.0000     120.0000       0.0000       
 3348                            3346                            1373                                 11.5623     300.0000     120.0000       0.0000       
 3349                            3346                            1379                                 83.3659     125.0000     120.0000       0.0000       
 3351                            1471                            3350                                 33.9436     150.0000     120.0000       0.0000       
 3352                            3350                            1369                                  5.4230     150.0000     120.0000       0.0000       
 3354                            2240                            2223                                186.2545     100.0000     120.0000       0.0000       
 3355                            2263                            2607                                213.3570     125.0000     120.0000       0.0000       
 3357                            2260                            3356                                104.0055     125.0000     120.0000       0.0000       
 3358                            2267                            2273                                348.0100     125.0000     120.0000       0.0000       
 3360                            2269                            3359                                111.5722     125.0000     120.0000       0.0000       
 3361                            3359                            2273                                159.5595     125.0000     120.0000       0.0000       
 3363                            613                             3362                                110.3148     125.0000     120.0000       0.0000       
 3364                            3362                            3218                                 72.7115     125.0000     120.0000       0.0000       
 3366                            3362                            3365                                158.3791      63.0000     120.0000       0.0000       
 3368                            2063                            3367                                  9.9120     125.0000     120.0000       0.0000       
 3369                            3367                            2092                                 38.8161     125.0000     120.0000       0.0000       
 3380                            3378                            2038                                 71.1324     150.0000     120.0000       0.0000       
 3383                            832                             3382                                 72.3436      63.0000     120.0000       0.0000       
 3385                            3382                            3384                                246.2771      63.0000     120.0000       0.0000       
 3387                            829                             3386                                126.7142     125.0000     120.0000       0.0000       
 3388                            3386                            832                                 357.6639     125.0000     120.0000       0.0000       
 3389                            836                             838                                1117.3360     125.0000     120.0000       0.0000       
 3391                            3390                            581                                  62.3162     200.0000     120.0000       0.0000       
 3392                            571                             3390                                254.4777     300.0000     120.0000       0.0000       
 3393                            3390                            575                                 446.9015     300.0000     120.0000       0.0000       
 3398                            73                              3396                                  7.5088     125.0000     120.0000       0.0000       
 3399                            3396                            3397                                 45.4493     100.0000     120.0000       0.0000       
 3400                            3397                            378                                 351.9012      63.0000     120.0000       0.0000       
 3402                            1108                            3401                                164.7598     125.0000     120.0000       0.0000       
 3403                            1108                            1031                                164.6354     125.0000     120.0000       0.0000       
 3405                            2845                            446                                 152.9256     150.0000     120.0000       0.0000       
 3407                            1842                            3406                                219.5737     125.0000     120.0000       0.0000       
 3408                            3406                            1844                                151.4103     125.0000     120.0000       0.0000       
 3418                            3415                            3417                                126.4154     125.0000     120.0000       0.0000       
 3422                            3350                            2974                                394.1874     150.0000     120.0000       0.0000       
 3423                            692                             694                                  53.8109     125.0000     120.0000       0.0000       
 3425                            694                             3424                                114.3476     125.0000     120.0000       0.0000       
 3430                            213                             3429                                  5.6514     152.4000     130.0000       0.0000       
 3432                            3429                            3431                                 38.7973     100.0000     120.0000       0.0000       
 3434                            3429                            3433                                 84.1034     100.0000     120.0000       0.0000       
 3435                            3314                            3251                                145.5950     200.0000     120.0000       0.0000       
 3438                            1403                            2978                                 35.4447     125.0000     120.0000       0.0000       
 3441                            3439                            3440                                  5.8726     125.0000     120.0000       0.0000       
 3442                            3439                            1671                                 72.8692     125.0000     120.0000       0.0000       
 3445                            789                             3443                                 14.9311     152.4000     130.0000       0.0000       
 3446                            3443                            3444                                144.1906     100.0000     120.0000       0.0000       
 3448                            3447                            1338                                 72.6724     125.0000     120.0000       0.0000       
 3454                            1363                            3453                                  5.0374     300.0000     120.0000       0.0000       
 3455                            3453                            2768                                108.8053     300.0000     120.0000       0.0000       
 3456                            3453                            3196                                 48.7831     150.0000     100.0000       0.0000       
 3457                            3196                            3194                                 58.4909     150.0000     100.0000       0.0000       
 3460                            1932                            1930                                117.2794     125.0000     120.0000       0.0000       
 3463                            3159                            3462                                396.1620     125.0000     120.0000       0.0000       
 3465                            505                             3464                                209.0989     600.0000     120.0000       0.0000       
 3466                            3464                            507                                 274.6929     600.0000     120.0000       0.0000       
 3467                            3270                            3464                                197.8358     125.0000     120.0000       0.0000       
 3471                            1571                            1573                                709.0933     200.0000     120.0000       0.0000       
 3479                            3476                            3478                                116.7510     100.0000     120.0000       0.0000       
 3481                            3480                            711                                 275.5916     125.0000     120.0000       0.0000       
 3484                            3476                            3480                                  4.0470     125.0000     120.0000       0.0000       
 3485                            127                             3415                                 25.9101     125.0000     120.0000       0.0000       
 3510                            1589                            3509                                297.3781     125.0000     120.0000       0.0000       
 3514                            1585                            3513                                427.1909     125.0000     120.0000       0.0000       
 3520                            3518                            795                                 144.1119     125.0000     120.0000       0.0000       
 3521                            3518                            3415                                127.7037     125.0000     120.0000       0.0000       
 3523                            791                             3522                                106.6406     180.0000     120.0000       0.0000       
 3524                            3496                            1206                                 11.4882     300.0000     120.0000       0.0000       
 3529                            1229                            3528                                176.8920     100.0000     130.0000       0.0000       
 3531                            3528                            1238                                192.1082     125.0000     120.0000       0.0000       
 3533                            3496                            3532                                379.9564     300.0000     120.0000       0.0000       
 3534                            3532                            109                                 280.9485     300.0000     120.0000       0.0000       
 3535                            3532                            3528                                126.7438     100.0000     120.0000       0.0000       
 3544                            673                             675                                 125.7694     125.0000     120.0000       0.0000       
 3546                            83                              3545                                239.5331     125.0000     120.0000       0.0000       
 3547                            694                             3476                                 77.2770     125.0000     120.0000       0.0000       
 3554                            85                              149                                 409.5853     100.0000     120.0000       0.0000       
 3563                            1890                            3562                                 78.3835     100.0000     120.0000       0.0000       
 3564                            1701                            1703                                 91.8200     100.0000     120.0000       0.0000       
 3566                            1703                            3565                                  5.0146     125.0000     120.0000       0.0000       
 3567                            1655                            3565                                243.7457     125.0000     120.0000       0.0000       
 3571                            170                             3570                                214.8085     125.0000     120.0000       0.0000       
 3572                            589                             2109                                165.0869     125.0000     120.0000       0.0000       
 3573                            3225                            2080                                 77.1060     125.0000     120.0000       0.0000       
 3574                            2080                            2096                                 47.0048     125.0000     120.0000       0.0000       
 3576                            2298                            3575                                 41.8453      63.0000     120.0000       0.0000       
 3577                            3575                            2302                                162.8963      63.0000     120.0000       0.0000       
 3578                            1301                            505                                   6.3874     150.0000     120.0000       0.0000       
 3594                            115                             3593                                 63.8669     125.0000     120.0000       0.0000       
 3595                            3593                            539                                  85.9050     125.0000     120.0000       0.0000       
 3596                            2291                            3593                                 54.1517     125.0000     120.0000       0.0000       
 3598                            2084                            3597                                  4.6425     125.0000     120.0000       0.0000       
 3599                            3597                            2596                                354.2084     125.0000     120.0000       0.0000       
 3601                            1328                            1521                                148.7708     125.0000     120.0000       0.0000       
 3603                            226                             3602                                323.5182     150.0000     120.0000       0.0000       
 3604                            915                             917                                1704.5678     200.0000     120.0000       0.0000       
 3605                            912                             915                                  18.2980     200.0000     120.0000       0.0000       
 3607                            1069                            3606                                 26.0705     125.0000     120.0000       0.0000       
 3610                            3606                            2681                                 26.8199     100.0000     120.0000       0.0000       
 3613                            2681                            3612                                 10.8087     100.0000     120.0000       0.0000       
 3614                            3612                            2684                                486.4251     100.0000     120.0000       0.0000       
 3616                            3612                            3615                                151.5014     100.0000     120.0000       0.0000       
 3618                            1037                            3617                                188.7465     125.0000     120.0000       0.0000       
 3619                            3617                            1039                                 84.0968     125.0000     120.0000       0.0000       
 3621                            3242                            2864                               1167.2023     150.0000     120.0000       0.0000       
 3622                            1684                            3440                                 87.8015     125.0000     120.0000       0.0000       
 3624                            1595                            3623                                480.8093     125.0000     120.0000       0.0000       
 3625                            3623                            1599                                543.8173     125.0000     120.0000       0.0000       
 3627                            3623                            3626                                331.4870     100.0000     120.0000       0.0000       
 3632                            221                             236                                 505.6450     150.0000     120.0000       0.0000       
 3634                            43                              3633                                249.7780     180.0000     120.0000       0.0000       
 3646                            3496                            3440                                309.8653     125.0000     120.0000       0.0000       
 3648                            3565                            1210                                531.7209     125.0000     120.0000       0.0000       
 3653                            2275                            3652                                 76.6372     150.0000     100.0000       0.0000       
 3656                            3194                            3655                                 19.2161     150.0000     100.0000       0.0000       
 3657                            3655                            2275                                 63.3479     150.0000     100.0000       0.0000       
 3658                            3652                            3198                                241.0621     100.0000     120.0000       0.0000       
 3661                            3652                            3660                                 52.8544     150.0000     100.0000       0.0000       
 3662                            3660                            3378                                 24.2817     150.0000     100.0000       0.0000       
 3663                            3660                            3205                                216.6328     100.0000     120.0000       0.0000       
 3664                            3597                            2595                                618.1923     125.0000     120.0000       0.0000       
 3667                            43                              3666                                  4.0807     152.4000     130.0000       0.0000       
 3668                            3666                            3643                                245.6372     125.0000     120.0000       0.0000       
 3670                            3633                            49                                  154.3406     150.0000     120.0000       0.0000       
 3673                            39                              3672                                334.5968     180.0000     120.0000       0.0000       
 3674                            3672                            43                                  947.9526     180.0000     120.0000       0.0000       
 3675                            83                              3672                                106.2230     125.0000     130.0000       0.0000       
 3676                            310                             306                                 141.7326     125.0000     120.0000       0.0000       
 3678                            166                             3677                                  4.2754     125.0000     130.0000       0.0000       
 3679                            3677                            35                                    4.2204     125.0000     120.0000       0.0000       
 3680                            3677                            162                                 218.6769     125.0000     120.0000       0.0000       
 3685                            3683                            910                                  32.9853     200.0000     120.0000       0.0000       
 3686                            3683                            931                                 340.3420     200.0000     120.0000       0.0000       
 3688                            1736                            3687                                 10.3463     150.0000     120.0000       0.0000       
 3689                            3687                            1174                                  6.7634     150.0000     120.0000       0.0000       
 3696                            917                             3687                                422.0727     200.0000     120.0000       0.0000       
 3699                            3697                            1714                                 69.8244     125.0000     120.0000       0.0000       
 3702                            3701                            3156                                 21.8808     125.0000     120.0000       0.0000       
 3706                            3148                            3701                                  4.9307     200.0000     120.0000       0.0000       
 3711                            3152                            3710                                167.1333     200.0000     120.0000       0.0000       
 3712                            3701                            3710                                167.7361     150.0000     120.0000       0.0000       
 3713                            3710                            3683                                 21.4171     200.0000     120.0000       0.0000       
 3714                            3156                            3159                                  3.0184     125.0000     120.0000       0.0000       
 3715                            2356                            981                                  22.2019     125.0000     120.0000       0.0000       
 3717                            2360                            979                                  13.6334     125.0000     130.0000       0.0000       
 3718                            3152                            3148                                 11.9574     200.0000     120.0000       0.0000       
 3719                            1748                            3697                                232.3401     125.0000     120.0000       0.0000       
 3720                            1720                            1718                                  6.5305     152.4000     130.0000       0.0000       
 3722                            3721                            1087                                191.8249     125.0000     120.0000       0.0000       
 3727                            502                             2322                                215.5290     800.0000     120.0000       0.0000       
 3728                            112                             31                                   38.1719     400.0000     120.0000       0.0000       
 3732                            3730                            113                                 430.9856     150.0000     120.0000       0.0000       
 3736                            3734                            35                                  157.8530     300.0000     120.0000       0.0000       

[PUMPS]

[VALVES]

[DEMANDS]
 29                                    1.373750                                
 31                                    1.373750                                
 33                                    1.144792                                
 35                                    1.373750                                
 37                                    0.217778                                
 39                                    0.163333                                
 43                                    0.000000                                
 49                                    0.326667                                
 51                                    0.544444                                
 53                                    0.479111                                
 55                                    0.119778                                
 59                                    0.217778                                
 61                                    0.217778                                
 63                                    0.087111                                
 65                                    0.141556                                
 67                                    0.108889                                
 69                                    0.089289                                
 71                                    0.098000                                
 73                                    0.141556                                
 75                                    0.141556                                
 77                                    0.108889                                
 79                                    0.141556                                
 81                                    0.089289                                
 83                                    0.089289                                
 85                                    0.098000                                
 87                                    0.915833                                
 89                                    0.824250                                
 91                                    0.665438                                
 93                                    1.023750                                
 95                                    1.023750                                
 97                                    0.682500                                
 99                                    0.641550                                
 101                                   0.641550                                
 103                                   0.334425                                
 105                                   0.211575                                
 107                                   0.552825                                
 109                                   0.552825                                
 113                                   0.618188                                
 115                                   0.618188                                
 117                                   0.549500                                
 119                                   0.618188                                
 121                                   0.618188                                
 123                                   0.760142                                
 125                                   0.228958                                
 127                                   0.228958                                
 133                                   0.678562                                
 135                                   0.699125                                
 137                                   0.308437                                
 139                                   0.411250                                
 149                                   0.078400                                
 151                                   0.000000                                
 153                                   0.152444                                
 155                                   0.174222                                
 160                                   0.274750                                
 162                                   0.274750                                
 164                                   0.801354                                
 166                                   1.080683                                
 168                                   0.915833                                
 170                                   0.196000                                
 172                                   0.306250                                
 174                                   0.306250                                
 176                                   0.289236                                
 178                                   0.510417                                
 180                                   0.152444                                
 182                                   0.069689                                
 184                                   0.098000                                
 186                                   0.289236                                
 194                                   0.185111                                
 196                                   0.174222                                
 200                                   0.152444                                
 204                                   0.217778                                
 206                                   0.370222                                
 208                                   0.435556                                
 210                                   0.435556                                
 213                                   0.196000                                
 217                                   0.174222                                
 219                                   0.206889                                
 221                                   0.326667                                
 223                                   0.435556                                
 226                                   0.163333                                
 228                                   0.370222                                
 231                                   0.435556                                
 236                                   0.544444                                
 239                                   0.163333                                
 241                                   0.544444                                
 243                                   0.185111                                
 245                                   0.174222                                
 247                                   0.174222                                
 249                                   0.196000                                
 251                                   0.185111                                
 256                                   0.206889                                
 259                                   0.087111                                
 261                                   0.069689                                
 263                                   0.091292                                
 265                                   0.085206                                
 269                                   0.060861                                
 271                                   0.094335                                
 274                                   0.076076                                
 278                                   0.097378                                
 280                                   0.395597                                
 282                                   0.146067                                
 284                                   0.121722                                
 286                                   0.182583                                
 288                                   0.067511                                
 290                                   0.071867                                
 293                                   0.087111                                
 295                                   0.082756                                
 297                                   0.076222                                
 299                                   0.141556                                
 301                                   0.119778                                
 303                                   0.000000                                
 306                                   0.141556                                
 308                                   0.130667                                
 310                                   0.089289                                
 312                                   0.080578                                
 314                                   0.130667                                
 324                                   0.196000                                
 331                                   0.119778                                
 333                                  20.688889                                
 339                                   0.106507                                
 342                                   0.106507                                
 344                                   0.243444                                
 346                                   0.304306                                
 348                                   0.228229                                
 350                                   0.213014                                
 353                                   0.082162                                
 357                                   0.197799                                
 359                                   0.456458                                
 361                                   0.517319                                
 363                                   0.136937                                
 365                                   0.136937                                
 367                                   0.121722                                
 369                                   0.365167                                
 373                                   0.149110                                
 376                                   0.087111                                
 378                                   0.069689                                
 380                                   0.119778                                
 382                                   0.119778                                
 384                                   0.098000                                
 386                                   0.108889                                
 388                                   0.108889                                
 390                                   0.089289                                
 394                                   0.141556                                
 398                                   0.087111                                
 404                                   0.130667                                
 408                                   0.196000                                
 410                                   0.217778                                
 412                                   0.141556                                
 414                                   0.206889                                
 418                                   0.217778                                
 420                                   0.141556                                
 422                                   0.370222                                
 424                                   0.326667                                
 434                                   0.118144                                
 436                                   0.065333                                
 438                                   0.067511                                
 440                                   0.118144                                
 442                                   0.126583                                
 444                                   0.295361                                
 446                                   0.316458                                
 448                                   0.358653                                
 452                                   0.421944                                
 454                                   0.329117                                
 455                                   0.717306                                
 457                                   0.379750                                
 459                                   0.464139                                
 461                                   0.337556                                
 463                                   0.210972                                
 465                                   0.118144                                
 467                                   0.400847                                
 471                                   0.297646                                
 473                                   0.595292                                
 475                                   0.755563                                
 477                                   0.801354                                
 480                                   1.373750                                
 482                                   0.915833                                
 484                                   0.915833                                
 489                                   0.641083                                
 491                                   0.641083                                
 493                                   0.755563                                
 495                                   0.641083                                
 497                                   0.663979                                
 503                                   0.000000                                
 505                                   1.007562                                
 507                                   0.678562                                
 523                                   0.999338                                
 533                                   0.966437                                
 535                                   0.958213                                
 537                                   0.534625                                
 539                                   0.663979                                
 541                                   0.760142                                
 543                                   0.641083                                
 545                                   0.206063                                
 550                                   0.183167                                
 552                                   0.206063                                
 554                                   0.000000                                
 558                                   0.596313                                
 560                                   0.555187                                
 562                                   0.349562                                
 566                                   0.411250                                
 568                                   0.390688                                
 571                                   1.536150                                
 575                                   1.415896                                
 577                                   1.551667                                
 579                                   2.288708                                
 581                                   2.133542                                
 583                                   1.431412                                
 585                                   1.474083                                
 587                                   1.439171                                
 589                                   1.477963                                
 595                                   1.365467                                
 597                                   1.136596                                
 599                                   1.900792                                
 601                                   1.920187                                
 603                                   2.521458                                
 607                                   1.388742                                
 609                                   1.528392                                
 611                                   1.346071                                
 613                                   1.404258                                
 617                                   0.912975                                
 621                                   0.966437                                
 623                                   0.966437                                
 626                                   0.966437                                
 627                                   0.966437                                
 629                                   0.226188                                
 631                                   0.205625                                
 634                                   0.205625                                
 638                                   0.205625                                
 640                                   0.234412                                
 642                                   0.234412                                
 644                                   0.234412                                
 646                                   0.234412                                
 648                                   0.271425                                
 654                                   0.163333                                
 656                                   0.457917                                
 658                                   0.888358                                
 660                                   0.206063                                
 662                                   0.206063                                
 664                                   0.549500                                
 666                                   0.847146                                
 669                                   0.870042                                
 673                                   0.897517                                
 675                                   0.897517                                
 678                                   0.897517                                
 680                                   0.897517                                
 682                                   0.457917                                
 684                                   0.274750                                
 686                                   0.320542                                
 688                                   0.663979                                
 690                                   0.663979                                
 692                                   0.663979                                
 694                                   0.412125                                
 696                                   0.822500                                
 698                                   0.206063                                
 700                                   0.183167                                
 702                                   0.183167                                
 711                                   0.457917                                
 713                                   0.549500                                
 715                                   0.320542                                
 717                                   1.048687                                
 719                                   1.048687                                
 723                                   1.048687                                
 725                                   0.966437                                
 728                                   0.616875                                
 730                                   0.287875                                
 732                                   0.287875                                
 734                                   0.575750                                
 738                                   0.575750                                
 740                                   0.316663                                
 742                                   0.740250                                
 745                                   0.958213                                
 747                                   0.945875                                
 749                                   0.925312                                
 751                                   1.007562                                
 754                                   0.329000                                
 756                                   0.472938                                
 758                                   0.000000                                
 761                                   0.000000                                
 763                                   0.925312                                
 767                                   0.995225                                
 769                                   0.945875                                
 771                                   0.945875                                
 773                                   0.904750                                
 775                                   0.596313                                
 777                                   0.279650                                
 779                                   0.361900                                
 781                                   0.472938                                
 783                                   0.472938                                
 785                                   0.390688                                
 787                                   0.329000                                
 789                                   0.370125                                
 791                                   0.485275                                
 795                                   0.228958                                
 797                                   0.160271                                
 799                                   0.160271                                
 801                                   0.000000                                
 803                                   0.000000                                
 805                                   0.000000                                
 807                                   0.000000                                
 809                                   0.000000                                
 811                                   0.160271                                
 813                                   0.137375                                
 815                                   0.485275                                
 817                                   0.555187                                
 819                                   0.958213                                
 821                                   0.987000                                
 823                                   0.411250                                
 829                                   0.230300                                
 832                                   0.230300                                
 836                                   0.403025                                
 838                                   0.205625                                
 840                                   0.246750                                
 842                                   0.945875                                
 851                                   0.185062                                
 855                                   0.987000                                
 857                                   0.596313                                
 859                                   0.472938                                
 862                                   0.995225                                
 864                                   0.666225                                
 866                                   0.287875                                
 869                                   0.267313                                
 871                                   0.649775                                
 873                                   0.308437                                
 875                                   0.287875                                
 881                                   0.658000                                
 882                                   0.987000                                
 885                                   0.760142                                
 887                                   0.760142                                
 889                                   0.206063                                
 891                                   0.801354                                
 893                                   0.183167                                
 896                                   0.966437                                
 898                                   1.645000                                
 900                                   1.233750                                
 902                                   0.289236                                
 904                                   0.289236                                
 906                                   0.306250                                
 908                                   0.289236                                
 910                                   0.242550                                
 912                                   0.094500                                
 915                                   0.091350                                
 917                                   0.341250                                
 919                                   0.324188                                
 923                                   0.306250                                
 931                                   0.189000                                
 933                                   0.088200                                
 935                                   0.094500                                
 937                                   0.091350                                
 939                                   0.088200                                
 941                                   0.308700                                
 943                                   0.378000                                
 945                                   0.409500                                
 947                                   0.434700                                
 949                                   0.412650                                
 951                                   0.126000                                
 953                                   0.535500                                
 956                                   0.378000                                
 958                                   0.403200                                
 960                                   0.428400                                
 962                                   0.434700                                
 964                                   0.409500                                
 966                                   0.368550                                
 968                                   0.255208                                
 972                                   0.306250                                
 975                                   0.306250                                
 977                                   0.306250                                
 979                                   0.272222                                
 981                                   0.272222                                
 983                                   0.289236                                
 985                                   0.289236                                
 987                                   0.680556                                
 989                                   0.306250                                
 990                                   0.255208                                
 992                                   0.306250                                
 994                                   0.289236                                
 996                                   0.323264                                
 998                                   0.396900                                
 1000                                  0.085312                                
 1009                                  0.408333                                
 1012                                  0.220500                                
 1014                                  0.217350                                
 1016                                  0.141750                                
 1018                                  0.113400                                
 1020                                  0.091350                                
 1023                                  0.078750                                
 1027                                  0.094500                                
 1029                                  0.085050                                
 1031                                  0.315000                                
 1035                                  0.211050                                
 1037                                  0.267750                                
 1039                                  0.579600                                
 1041                                  0.573300                                
 1043                                  0.573300                                
 1045                                  0.579600                                
 1047                                  0.560700                                
 1049                                  0.560700                                
 1051                                  0.497700                                
 1053                                  0.488250                                
 1055                                  0.459900                                
 1057                                  0.418950                                
 1059                                  0.567000                                
 1061                                  0.157500                                
 1063                                  0.195300                                
 1065                                  0.141750                                
 1069                                  0.148050                                
 1071                                  0.157500                                
 1076                                  0.195300                                
 1078                                  0.582750                                
 1080                                  0.582750                                
 1083                                  0.519750                                
 1085                                  0.472500                                
 1087                                  0.252000                                
 1090                                  0.204750                                
 1092                                  0.148050                                
 1096                                  0.107100                                
 1098                                  0.598500                                
 1100                                  0.510300                                
 1102                                  0.535500                                
 1104                                  0.548100                                
 1106                                  0.535500                                
 1108                                  0.519750                                
 1111                                  0.091350                                
 1113                                  0.548100                                
 1115                                  0.554400                                
 1119                                  0.466200                                
 1121                                  0.535500                                
 1127                                  0.157500                                
 1129                                  0.787500                                
 1131                                  0.157500                                
 1133                                  0.148050                                
 1135                                  0.573300                                
 1137                                  0.000000                                
 1139                                  0.466200                                
 1141                                  0.267750                                
 1143                                  0.204750                                
 1145                                  0.148050                                
 1147                                  0.148050                                
 1149                                  0.211050                                
 1151                                  0.204750                                
 1153                                  0.242550                                
 1155                                  0.226800                                
 1157                                  0.245700                                
 1159                                  0.211050                                
 1161                                  0.589050                                
 1165                                  0.148050                                
 1167                                  0.094500                                
 1169                                  0.252000                                
 1172                                  0.299250                                
 1174                                  1.365000                                
 1175                                  0.631313                                
 1177                                  0.631313                                
 1179                                  0.567000                                
 1181                                  0.488250                                
 1183                                  0.081900                                
 1185                                  0.000000                                
 1187                                  0.088725                                
 1189                                  0.519750                                
 1191                                  0.472500                                
 1193                                  0.554400                                
 1195                                  0.459900                                
 1197                                  0.478800                                
 1199                                  0.441000                                
 1201                                  0.488250                                
 1203                                  0.504000                                
 1206                                  0.341250                                
 1208                                  0.187688                                
 1210                                  0.546000                                
 1217                                  0.546000                                
 1219                                  0.412913                                
 1221                                  0.412913                                
 1223                                  0.341250                                
 1225                                  0.324188                                
 1227                                  0.000000                                
 1229                                  0.324188                                
 1231                                  0.307125                                
 1233                                  0.307125                                
 1235                                  0.307125                                
 1238                                  0.307125                                
 1242                                  0.511875                                
 1244                                  0.412913                                
 1246                                  0.307125                                
 1249                                  0.375375                                
 1251                                  0.494812                                
 1253                                  0.494812                                
 1255                                  0.494812                                
 1257                                  0.546000                                
 1260                                  0.614250                                
 1262                                  0.187688                                
 1264                                  0.324188                                
 1266                                  0.324188                                
 1268                                  0.412913                                
 1270                                  0.511875                                
 1272                                  0.375375                                
 1274                                  0.341250                                
 1276                                  0.239556                                
 1278                                  0.324188                                
 1279                                  0.627900                                
 1281                                  0.153562                                
 1283                                  0.187688                                
 1285                                  0.375375                                
 1287                                  0.313950                                
 1289                                  0.102375                                
 1291                                  0.631313                                
 1293                                  0.307125                                
 1295                                  0.631313                                
 1297                                  0.287875                                
 1301                                  1.007562                                
 1304                                  0.000000                                
 1306                                  1.007562                                
 1310                                  0.945875                                
 1315                                  0.884188                                
 1316                                  0.933538                                
 1318                                  1.516754                                
 1320                                  1.392621                                
 1322                                  1.144354                                
 1324                                  1.128837                                
 1326                                  1.202542                                
 1328                                  1.152113                                
 1330                                  0.000000                                
 1332                                  1.303400                                
 1334                                  1.338313                                
 1336                                  1.373225                                
 1338                                  1.446929                                
 1342                                  1.311158                                
 1344                                  1.346071                                
 1346                                  1.365467                                
 1348                                  1.400379                                
 1350                                  1.415896                                
 1352                                  1.532271                                
 1355                                  0.719688                                
 1356                                  0.608650                                
 1358                                  0.575750                                
 1360                                  0.394800                                
 1363                                  0.000000                                
 1365                                  1.512875                                
 1367                                  0.000000                                
 1369                                  1.377104                                
 1371                                  1.369346                                
 1373                                  1.140475                                
 1379                                  1.124958                                
 1381                                  1.155992                                
 1387                                  1.124958                                
 1389                                  1.299521                                
 1391                                  1.400379                                
 1393                                  1.396500                                
 1395                                  1.396500                                
 1397                                  1.446929                                
 1400                                  1.551667                                
 1403                                  1.532271                                
 1405                                  1.551667                                
 1407                                  1.408138                                
 1420                                  1.512875                                
 1424                                  1.435292                                
 1428                                  2.308104                                
 1430                                  2.288708                                
 1432                                  2.308104                                
 1437                                  2.288708                                
 1439                                  1.474083                                
 1444                                  2.308104                                
 1447                                  2.715417                                
 1455                                  1.396500                                
 1457                                  1.400379                                
 1461                                  1.280125                                
 1467                                  1.105563                                
 1469                                  1.101683                                
 1471                                  1.384863                                
 1474                                  1.404258                                
 1477                                  1.474083                                
 1484                                  1.931825                                
 1488                                  0.267313                                
 1490                                  0.263200                                
 1492                                  0.411250                                
 1495                                  0.226188                                
 1498                                  0.267313                                
 1502                                  0.267313                                
 1505                                  0.962325                                
 1507                                  0.641550                                
 1509                                  0.575750                                
 1513                                  0.271425                                
 1521                                  1.528392                                
 1523                                  1.396500                                
 1525                                  1.225817                                
 1527                                  1.124958                                
 1529                                  1.210300                                
 1531                                  0.000000                                
 1537                                  1.097804                                
 1541                                  0.308437                                
 1548                                  0.390688                                
 1554                                  0.616875                                
 1556                                  0.230300                                
 1558                                  0.514062                                
 1560                                  0.279650                                
 1563                                  0.485275                                
 1565                                  0.205625                                
 1567                                  0.205625                                
 1569                                  0.141313                                
 1571                                  0.125611                                
 1573                                  0.471042                                
 1575                                  0.376833                                
 1577                                  0.204118                                
 1579                                  0.226100                                
 1581                                  0.226100                                
 1583                                  0.361132                                
 1585                                  0.226100                                
 1589                                  0.000000                                
 1591                                  0.163800                                
 1593                                  0.392437                                
 1595                                  0.392437                                
 1599                                  0.334425                                
 1601                                  0.157014                                
 1603                                  0.188417                                
 1605                                  0.172715                                
 1607                                  0.345431                                
 1611                                  0.408236                                
 1613                                  0.345431                                
 1615                                  0.345431                                
 1617                                  0.219819                                
 1619                                  0.361132                                
 1621                                  0.408236                                
 1623                                  0.361132                                
 1625                                  0.188417                                
 1627                                  0.204118                                
 1629                                  0.376833                                
 1631                                  0.361132                                
 1634                                  0.361132                                
 1637                                  0.361132                                
 1639                                  0.376833                                
 1642                                  0.204118                                
 1645                                  0.376833                                
 1647                                  0.361132                                
 1649                                  0.471042                                
 1651                                  0.187688                                
 1655                                  0.546000                                
 1659                                  0.334425                                
 1661                                  0.614250                                
 1663                                  0.614250                                
 1665                                  0.614250                                
 1667                                  0.375375                                
 1669                                  0.095550                                
 1671                                  0.665438                                
 1677                                  0.750750                                
 1679                                  0.750750                                
 1681                                  0.853125                                
 1684                                  0.682500                                
 1686                                  0.672262                                
 1689                                  0.614250                                
 1691                                  0.546000                                
 1693                                  0.546000                                
 1696                                  0.443625                                
 1698                                  0.443625                                
 1701                                  0.392437                                
 1703                                  0.187688                                
 1706                                  0.341250                                
 1708                                  0.307125                                
 1710                                  0.187688                                
 1712                                  0.392437                                
 1714                                  0.546000                                
 1718                                  0.546000                                
 1720                                  0.546000                                
 1722                                  0.273000                                
 1724                                  0.324188                                
 1727                                  0.392437                                
 1730                                  0.392437                                
 1732                                  0.392437                                
 1734                                  0.624487                                
 1736                                  1.706250                                
 1740                                  1.706250                                
 1742                                  0.750750                                
 1744                                  0.511875                                
 1746                                  0.273000                                
 1748                                  0.443625                                
 1750                                  0.392437                                
 1752                                  0.392437                                
 1755                                  0.392437                                
 1757                                  0.511875                                
 1761                                  0.307125                                
 1763                                  0.392437                                
 1765                                  0.443625                                
 1767                                  0.546000                                
 1769                                  0.921375                                
 1771                                  1.194375                                
 1772                                  0.921375                                
 1775                                  1.194375                                
 1777                                  0.552825                                
 1780                                  0.334425                                
 1783                                  0.552825                                
 1785                                  0.392437                                
 1787                                  0.443625                                
 1789                                  0.392437                                
 1791                                  0.392437                                
 1793                                  0.443625                                
 1797                                  0.392437                                
 1799                                  0.392437                                
 1801                                  0.085312                                
 1803                                  0.307125                                
 1805                                  0.307125                                
 1809                                  0.225225                                
 1812                                  0.628056                                
 1814                                  0.204118                                
 1816                                  0.334425                                
 1818                                  1.194375                                
 1820                                  0.225225                                
 1822                                  0.375375                                
 1824                                  0.225225                                
 1826                                  0.102375                                
 1828                                  0.102375                                
 1830                                  0.102375                                
 1832                                  0.102375                                
 1834                                  0.346500                                
 1836                                  0.362250                                
 1838                                  0.378000                                
 1840                                  0.409500                                
 1842                                  0.393750                                
 1844                                  0.362250                                
 1847                                  0.126000                                
 1849                                  0.126000                                
 1851                                  0.094500                                
 1853                                  0.334425                                
 1855                                  0.341250                                
 1857                                  0.225225                                
 1859                                  0.225225                                
 1862                                  0.315000                                
 1864                                  0.088725                                
 1868                                  0.085312                                
 1874                                  0.148050                                
 1875                                  0.141750                                
 1877                                  0.091350                                
 1878                                  0.094500                                
 1880                                  0.126000                                
 1882                                  0.665438                                
 1884                                  0.211575                                
 1886                                  0.102375                                
 1888                                  0.102375                                
 1890                                  0.497700                                
 1892                                  0.412650                                
 1894                                  0.409500                                
 1896                                  0.425250                                
 1898                                  0.441000                                
 1900                                  0.570150                                
 1902                                  0.567000                                
 1904                                  0.544950                                
 1906                                  0.529200                                
 1908                                  0.390600                                
 1910                                  0.352800                                
 1912                                  0.346500                                
 1915                                  0.403200                                
 1917                                  0.425250                                
 1919                                  0.478800                                
 1921                                  0.456750                                
 1923                                  0.396900                                
 1926                                  0.085312                                
 1928                                  0.088725                                
 1930                                  0.085312                                
 1932                                  0.088725                                
 1934                                  0.085312                                
 1937                                  0.092137                                
 1939                                  0.092137                                
 1941                                  0.081900                                
 1943                                  0.557550                                
 1945                                  0.475650                                
 1947                                  0.475650                                
 1950                                  0.302400                                
 1952                                  0.544950                                
 1955                                  0.447300                                
 1957                                  0.393750                                
 1959                                  0.315000                                
 1961                                  0.384300                                
 1963                                  0.570150                                
 1965                                  0.541800                                
 1968                                  0.630000                                
 1971                                  0.463050                                
 1975                                  0.668850                                
 1977                                  0.668850                                
 1979                                  0.631313                                
 1981                                  0.682500                                
 1983                                  0.853125                                
 1985                                  0.682500                                
 1987                                  0.341250                                
 1989                                  0.546000                                
 1992                                  0.443625                                
 1994                                  0.341250                                
 1996                                  0.341250                                
 1998                                  0.443625                                
 2000                                  0.443625                                
 2002                                  0.392437                                
 2004                                  0.658000                                
 2006                                  0.608650                                
 2008                                  0.616875                                
 2011                                  0.493500                                
 2013                                  0.616875                                
 2015                                  1.048687                                
 2017                                  0.205625                                
 2019                                  0.222075                                
 2038                                  1.148233                                
 2040                                  1.163750                                
 2042                                  1.322796                                
 2044                                  1.454687                                
 2046                                  1.520633                                
 2048                                  1.516754                                
 2050                                  1.252971                                
 2052                                  1.326675                                
 2054                                  1.388742                                
 2057                                  1.412017                                
 2059                                  1.214179                                
 2061                                  1.474083                                
 2063                                  1.532271                                
 2067                                  1.384863                                
 2069                                  1.311158                                
 2071                                  1.322796                                
 2073                                  1.322796                                
 2075                                  1.415896                                
 2080                                  1.241333                                
 2084                                  1.148233                                
 2086                                  1.439171                                
 2092                                  1.528392                                
 2096                                  1.260729                                
 2098                                  1.229696                                
 2100                                  1.404258                                
 2102                                  2.288708                                
 2104                                  1.540029                                
 2107                                  1.443050                                
 2109                                  0.446104                                
 2111                                  0.904750                                
 2113                                  0.937650                                
 2116                                  0.912975                                
 2118                                  0.958213                                
 2120                                  0.904750                                
 2122                                  0.740250                                
 2125                                  1.540029                                
 2128                                  2.133542                                
 2130                                  2.327500                                
 2134                                  0.792196                                
 2137                                  0.778458                                
 2139                                  0.595292                                
 2150                                  0.534625                                
 2159                                  1.485721                                
 2165                                  1.373225                                
 2167                                  1.105563                                
 2170                                  0.999338                                
 2174                                  0.760813                                
 2177                                  0.596313                                
 2179                                  0.962325                                
 2181                                  0.329000                                
 2186                                  0.000000                                
 2188                                  0.966437                                
 2191                                  0.929425                                
 2193                                  0.954100                                
 2196                                  0.966437                                
 2198                                  0.637437                                
 2200                                  0.962325                                
 2203                                  0.577996                                
 2205                                  0.633325                                
 2208                                  0.616875                                
 2210                                  0.608650                                
 2212                                  0.641550                                
 2215                                  1.109442                                
 2217                                  1.229696                                
 2219                                  1.287883                                
 2221                                  1.284004                                
 2223                                  1.295642                                
 2225                                  1.342192                                
 2227                                  1.380983                                
 2230                                  1.446929                                
 2232                                  1.446929                                
 2240                                  1.338313                                
 2242                                  1.388742                                
 2244                                  1.229696                                
 2246                                  1.229696                                
 2248                                  1.210300                                
 2250                                  1.155992                                
 2254                                  2.288708                                
 2257                                  1.939583                                
 2260                                  1.249092                                
 2263                                  1.272367                                
 2267                                  1.241333                                
 2269                                  1.221937                                
 2273                                  1.284004                                
 2275                                  1.318917                                
 2291                                  0.549500                                
 2294                                  0.412125                                
 2296                                  0.000000                                
 2298                                  0.366333                                
 2300                                  0.792196                                
 2302                                  0.457917                                
 2304                                  0.274750                                
 2306                                  0.929425                                
 2307                                  0.616875                                
 2309                                  0.616875                                
 2311                                  0.616875                                
 2313                                  0.678562                                
 2315                                  0.616875                                
 2317                                  0.472938                                
 2319                                  0.925312                                
 2322                                  0.000000                                
 2342                                  0.999338                                
 2344                                  1.007562                                
 2346                                  0.995225                                
 2348                                  1.007562                                
 2356                                  0.272222                                
 2360                                  0.272222                                
 2393                                  0.443625                                
 2396                                  0.329000                                
 2399                                  1.543908                                
 2403                                  0.226188                                
 2419                                  0.411250                                
 2422                                  0.666225                                
 2430                                  0.306250                                
 2431                                  0.323264                                
 2435                                  0.289236                                
 2540                                  0.000000                                
 2544                                  0.000000                                
 2547                                  0.000000                                
 2558                                  0.000000                                
 2561                                  0.000000                                
 2562                                  0.000000                                
 2569                                  0.000000                                
 2579                                  0.000000                                
 2582                                  0.000000                                
 2585                                  0.000000                                
 2586                                  0.000000                                
 2587                                  0.000000                                
 2595                                  0.000000                                
 2596                                  0.000000                                
 2603                                  0.000000                                
 2607                                  0.000000                                
 2610                                  0.000000                                
 2618                                  0.000000                                
 2620                                  0.000000                                
 2623                                  0.000000                                
 2624                                  0.000000                                
 2627                                  0.000000                                
 2630                                  0.000000                                
 2660                                  0.000000                                
 2664                                  0.000000                                
 2667                                  0.000000                                
 2671                                  0.000000                                
 2672                                  0.000000                                
 2675                                  0.000000                                
 2678                                  0.000000                                
 2681                                  0.000000                                
 2684                                  0.000000                                
 2693                                  0.085050                                
 2694                                  0.000000                                
 2695                                  0.000000                                
 2696                                  0.000000                                
 2700                                  0.000000                                
 2704                                  0.000000                                
 2707                                  0.000000                                
 2710                                  0.000000                                
 2712                                  0.000000                                
 2713                                  0.000000                                
 2719                                  0.000000                                
 2733                                  0.000000                                
 2738                                  0.000000                                
 2745                                  0.000000                                
 2768                                  0.000000                                
 2772                                  0.000000                                
 2790                                  0.000000                                
 2793                                  0.000000                                
 2796                                  0.000000                                
 2799                                  0.000000                                
 2802                                  0.000000                                
 2803                                  0.000000                                
 2804                                  0.000000                                
 2805                                  0.000000                                
 2806                                  0.000000                                
 2812                                  0.228958                                
 2813                                  0.000000                                
 2822                                  0.000000                                
 2825                                  0.000000                                
 2827                                  0.000000                                
 2830                                  0.000000                                
 2835                                  0.000000                                
 2842                                  0.000000                                
 2845                                  0.000000                                
 2848                                  0.000000                                
 2852                                  0.000000                                
 2855                                  0.000000                                
 2857                                  0.000000                                
 2860                                  0.000000                                
 2864                                  0.000000                                
 2868                                  0.000000                                
 2872                                  0.000000                                
 2875                                  0.000000                                
 2877                                  0.000000                                
 2880                                  0.000000                                
 2882                                  0.000000                                
 2889                                  0.000000                                
 2891                                  0.000000                                
 2894                                  0.000000                                
 2895                                  0.000000                                
 2901                                  0.000000                                
 2905                                  0.000000                                
 2908                                  0.000000                                
 2911                                  0.000000                                
 2917                                  0.000000                                
 2921                                  0.000000                                
 2926                                  0.000000                                
 2928                                  0.000000                                
 2932                                  0.000000                                
 2934                                  0.000000                                
 2935                                  0.000000                                
 2936                                  0.000000                                
 2939                                  0.000000                                
 2959                                  0.000000                                
 2962                                  1.435292                                
 2963                                  0.000000                                
 2964                                  0.000000                                
 2968                                  0.000000                                
 2969                                  0.000000                                
 2974                                  0.000000                                
 2978                                  0.000000                                
 2982                                  0.000000                                
 3000                                  0.000000                                
 3001                                  0.000000                                
 3005                                  0.000000                                
 3016                                  0.000000                                
 3017                                  0.000000                                
 3018                                  0.000000                                
 3022                                  0.000000                                
 3027                                  0.000000                                
 3028                                  0.000000                                
 3032                                  0.000000                                
 3035                                  0.000000                                
 3037                                  0.000000                                
 3050                                  0.000000                                
 3053                                  0.000000                                
 3057                                  0.000000                                
 3060                                  0.000000                                
 3062                                  0.000000                                
 3065                                  0.000000                                
 3066                                  0.000000                                
 3067                                  0.000000                                
 3068                                  0.000000                                
 3069                                  0.000000                                
 3070                                  0.000000                                
 3071                                  0.000000                                
 3072                                  0.000000                                
 3081                                  0.000000                                
 3111                                  0.000000                                
 3114                                  0.000000                                
 3116                                  0.000000                                
 3119                                  0.000000                                
 3120                                  0.000000                                
 3121                                  0.000000                                
 3122                                  0.000000                                
 3129                                  0.000000                                
 3133                                  0.000000                                
 3137                                  0.000000                                
 3140                                  0.000000                                
 3142                                  0.000000                                
 3146                                  0.000000                                
 3148                                  0.000000                                
 3152                                  0.000000                                
 3156                                  0.000000                                
 3159                                  0.000000                                
 3160                                  0.000000                                
 3161                                  0.000000                                
 3165                                  0.000000                                
 3167                                  0.000000                                
 3170                                  0.000000                                
 3171                                  0.000000                                
 3178                                  0.000000                                
 3181                                  0.000000                                
 3184                                  0.000000                                
 3188                                  0.000000                                
 3191                                  0.000000                                
 3194                                  0.000000                                
 3196                                  0.000000                                
 3198                                  0.000000                                
 3205                                  0.000000                                
 3218                                  0.000000                                
 3220                                  0.000000                                
 3225                                  0.000000                                
 3228                                  0.000000                                
 3233                                  0.000000                                
 3242                                  0.000000                                
 3250                                  0.000000                                
 3251                                  0.000000                                
 3270                                  0.000000                                
 3275                                  0.000000                                
 3284                                  0.000000                                
 3288                                  0.000000                                
 3289                                  0.000000                                
 3294                                  0.000000                                
 3296                                  0.000000                                
 3300                                  0.000000                                
 3303                                  0.000000                                
 3306                                  0.000000                                
 3309                                  0.000000                                
 3314                                  0.000000                                
 3319                                  0.000000                                
 3333                                  0.000000                                
 3336                                  0.000000                                
 3346                                  0.000000                                
 3350                                  0.000000                                
 3356                                  0.000000                                
 3359                                  0.000000                                
 3362                                  0.000000                                
 3365                                  0.000000                                
 3367                                  0.000000                                
 3378                                  0.000000                                
 3382                                  0.000000                                
 3384                                  0.000000                                
 3386                                  0.000000                                
 3390                                  0.000000                                
 3396                                  0.000000                                
 3397                                  0.000000                                
 3401                                  0.000000                                
 3406                                  0.000000                                
 3415                                  0.000000                                
 3417                                  0.000000                                
 3424                                  0.000000                                
 3429                                  0.000000                                
 3431                                  0.000000                                
 3433                                  0.000000                                
 3439                                  0.000000                                
 3440                                  0.000000                                
 3443                                  0.000000                                
 3444                                  0.000000                                
 3447                                  0.000000                                
 3453                                  0.000000                                
 3462                                  0.000000                                
 3464                                  0.000000                                
 3476                                  0.000000                                
 3478                                  0.000000                                
 3480                                  0.000000                                
 3496                                  0.000000                                
 3509                                  0.000000                                
 3513                                  0.000000                                
 3518                                  0.000000                                
 3522                                  0.000000                                
 3528                                  0.000000                                
 3532                                  0.000000                                
 3545                                  0.000000                                
 3562                                  0.000000                                
 3565                                  0.000000                                
 3570                                  0.000000                                
 3575                                  0.000000                                
 3593                                  0.000000                                
 3597                                  0.000000                                
 3602                                  0.000000                                
 3606                                  0.000000                                
 3612                                  0.000000                                
 3615                                  0.000000                                
 3617                                  0.000000                                
 3623                                  0.000000                                
 3626                                  0.000000                                
 3633                                  0.000000                                
 3643                                  0.000000                                
 3652                                  0.000000                                
 3655                                  0.000000                                
 3660                                  0.000000                                
 3666                                  0.000000                                
 3672                                  0.000000                                
 3677                                  0.000000                                
 3683                                  0.153125                                
 3687                                  0.000000                                
 3697                                  0.000000                                
 3701                                  0.272222                                
 3710                                  0.153125                                
 3721                                  0.000000                                
 3730                                  0.000000                                
 3734                                  0.000000                                

[EMITTERS]

[STATUS]

[PATTERNS]

[CURVES]

[CONTROLS]

[RULES]

[QUALITY]

[SOURCES]

[MIXING]

[REACTIONS]
 ORDER  BULK            1.00
 ORDER  WALL            1
 ORDER  TANK            1.00
 GLOBAL BULK            0.000000
 GLOBAL WALL            0.000000

[ENERGY]
 GLOBAL EFFIC        75.0000
 DEMAND CHARGE       0.0000

[TIMES]
 DURATION            0:00:00
 HYDRAULIC TIMESTEP  1:00:00
 QUALITY TIMESTEP    0:06:00
 REPORT TIMESTEP     1:00:00
 REPORT START        0:00:00
 PATTERN TIMESTEP    1:00:00
 PATTERN START       0:00:00
 RULE TIMESTEP       0:06:00
 START CLOCKTIME     0:00:00
 STATISTIC           NONE

[OPTIONS]
 UNITS               LPS
 PRESSURE            METERS
 HEADLOSS            H-W
 UNBALANCED          STOP
 QUALITY             NONE
 DEMAND MULTIPLIER   1.0000
 EMITTER EXPONENT    0.5000
 VISCOSITY           1.000000
 DIFFUSIVITY         1.000000
 SPECIFIC GRAVITY    0.998000
 TRIALS              40
 ACCURACY            0.00100000
 TOLERANCE           0.01000000
 CHECKFREQ           2
 MAXCHECK            10
 DAMPLIMIT           0.00000000

[REPORT]
 PAGESIZE            0
 STATUS              NO
 SUMMARY             YES
 ENERGY              NO
 MESSAGES            YES
 NODES               NONE
 LINKS               NONE
 Elevation           NO
 Demand              PRECISION 2
 Head                PRECISION 2
 Pressure            PRECISION 2
 Quality             NO
 Length              NO
 Diameter            NO
 Flow                PRECISION 2
 Velocity            PRECISION 2
 Headloss            PRECISION 2
 Quality             NO
 State               NO
 Setting             NO
 Reaction            NO

[COORDINATES]
 29                               233790.930453  146683.315342
 31                               233795.256678  146681.644734
 33                               233888.934783  146652.530983
 35                               233987.515030  146534.382062
 37                               234215.382806  146375.150414
 39                               234154.237593  146290.884657
 43                               233003.803423  145732.745559
 49                               232828.886721  145478.835413
 51                               232919.429387  145215.859760
 53                               232924.904421  145219.018989
 55                               233426.091301  145281.390637
 59                               233643.228933  145258.637245
 61                               233706.528421  145270.214317
 63                               233974.328246  145459.808141
 65                               233996.713807  145329.506974
 67                               234072.769985  145301.912687
 69                               234139.823830  145223.622653
 71                               234113.830182  145117.364573
 73                               234315.641215  144952.493325
 75                               234422.789686  144846.990396
 77                               234481.582646  144818.054508
 79                               234537.321046  144795.424524
 81                               234787.353862  144564.066572
 83                               233772.770758  146193.817537
 85                               233725.922930  146223.498840
 87                               234229.306870  146510.450878
 89                               234358.146104  146533.418068
 91                               234659.742870  146466.974062
 93                               234907.731110  146445.111422
 95                               235232.718167  146401.901614
 97                               235223.109815  146290.794286
 99                               235208.492119  146227.612622
 101                              235206.120519  146212.363790
 103                              235177.866935  146069.878142
 105                              235134.120455  145865.167453
 107                              235608.054839  146291.336382
 109                              235788.281015  146266.353422
 113                              234198.752102  146849.583070
 115                              234168.849782  146892.171246
 117                              234056.668212  147036.458433
 119                              233878.779574  147145.614543
 121                              233844.190917  147196.987727
 123                              233815.820517  147377.822475
 125                              233721.453125  147536.937503
 127                              233756.499927  147586.972200
 133                              235026.895959  146831.032622
 135                              235257.607607  146936.604062
 137                              235338.783255  147028.037038
 139                              235423.620993  147244.192440
 149                              233462.128689  146253.916903
 151                              233413.484373  146508.718750
 153                              233433.671877  146531.921870
 155                              233611.903207  146460.413206
 160                              233852.961845  146417.705742
 162                              233826.843525  146442.137294
 164                              233568.680539  146681.934873
 166                              233980.735637  146539.502581
 168                              233932.244191  146590.885768
 170                              234329.802503  146349.340766
 172                              234162.589094  146039.970638
 174                              234166.238808  146036.130817
 176                              234322.451798  146041.860302
 178                              234257.980726  146131.721854
 180                              234404.350766  146278.716943
 182                              234326.721414  146049.299470
 184                              234263.864742  146137.316846
 186                              234068.887393  145937.680746
 194                              232690.958400  146285.843028
 196                              232527.303011  146258.750627
 200                              232404.655572  146254.462222
 204                              232648.491170  146127.419548
 206                              232621.591583  146038.050905
 208                              232592.843748  145902.312493
 210                              232586.131775  145902.545560
 213                              232839.221682  146085.442572
 217                              232823.680005  146008.381662
 219                              232753.919780  146007.153150
 221                              232723.382610  145631.835548
 223                              232400.884340  145793.881031
 226                              232405.442870  146262.121952
 228                              232738.684002  145678.247921
 231                              232753.456756  145880.383405
 236                              232921.251429  145229.532093
 239                              232691.031252  145104.968749
 241                              232756.312500  145245.312493
 243                              233568.784101  145492.744973
 245                              233642.780053  145373.314109
 247                              233911.426198  145295.343757
 249                              233881.967774  145215.910586
 251                              234021.112262  145152.622573
 256                              233708.192061  145265.693594
 259                              233832.239863  144960.175781
 261                              233931.281254  144706.718748
 263                              233984.325003  144600.233621
 265                              233987.835301  144451.501801
 269                              233984.724093  144316.521680
 271                              233968.250726  144239.835788
 274                              233746.132888  144478.688923
 278                              234120.366518  144420.101516
 280                              234419.161110  144427.556828
 282                              234215.971734  144263.511964
 284                              234271.762934  144172.913132
 286                              234346.856230  144054.324060
 288                              234015.954166  144808.997948
 290                              234058.513846  144856.063244
 293                              233400.026357  144628.815964
 295                              233318.466107  144683.518589
 297                              233290.862508  144803.834806
 299                              233532.231733  145007.497981
 301                              233636.834581  144901.423341
 303                              233595.316373  144844.623100
 306                              233795.388397  145048.656158
 308                              233566.501237  145036.387485
 310                              233741.638469  145179.706157
 312                              233680.021877  145029.323245
 314                              233772.682719  145103.704793
 324                              233719.369397  145235.320653
 331                              233800.666349  145026.194349
 333                              233709.812501  145262.234381
 339                              233984.410690  144597.416086
 342                              234001.073830  144601.546476
 344                              234226.382571  144670.234984
 346                              234256.385450  144651.823344
 348                              234277.587608  144617.321025
 350                              234347.834527  144530.334042
 353                              234001.970401  144447.053626
 357                              234304.045190  144304.595564
 359                              234776.387142  144237.793724
 361                              234821.901014  144179.548812
 363                              235007.381335  144008.735612
 365                              235076.648343  143973.348892
 367                              234943.383943  143899.490620
 369                              234694.132262  144145.227852
 373                              234391.851350  144154.527196
 376                              234246.815936  144667.232833
 378                              234031.275444  144758.437144
 380                              234501.838982  144709.026188
 382                              234658.635222  144401.995372
 384                              234660.665387  144403.552652
 386                              234684.075350  144373.834220
 388                              234640.953126  144428.593756
 390                              234739.564022  144484.576172
 394                              234614.535414  144831.612940
 398                              233304.486821  145032.121933
 404                              233443.431704  145277.588301
 408                              233613.052638  145183.267794
 410                              233653.843749  145259.890621
 412                              233536.270757  144898.953421
 414                              232635.273876  146538.382254
 418                              232648.319632  146538.375072
 420                              233147.888748  146569.982765
 422                              232474.062437  146940.861689
 424                              232271.823564  147321.229632
 434                              231942.002212  147400.431776
 436                              232728.747727  147092.719417
 438                              231759.852627  146977.991174
 440                              231745.573812  147247.749231
 442                              231452.319507  147183.383263
 444                              231616.377795  147082.385231
 446                              231658.588486  147682.199212
 448                              231486.330115  148124.363200
 452                              231640.843747  148908.937504
 454                              231440.765619  148915.593744
 455                              231592.374995  148776.140624
 457                              231531.713510  148121.193513
 459                              231800.850596  147946.383227
 461                              231608.292490  148178.228131
 463                              231582.735464  147439.458434
 465                              231944.900344  147398.369115
 467                              231830.555764  147207.403087
 471                              234220.494089  146819.054314
 473                              234296.743683  146700.835547
 475                              234330.639941  146646.749199
 477                              234349.578355  146578.403143
 480                              233882.020533  146643.910356
 482                              234194.006198  146500.412958
 484                              234143.511123  146482.210566
 489                              234473.207257  146725.709090
 491                              234411.762692  146796.154190
 493                              234389.123014  146849.882574
 495                              234440.233270  146824.722030
 497                              234460.979750  146845.752718
 503                              234112.779206  146957.307374
 505                              234740.622648  147677.149281
 507                              235033.633271  148061.901823
 523                              235199.066023  148276.763216
 533                              235314.119943  148409.250128
 535                              235425.705296  148324.404461
 537                              235563.836247  148213.487632
 539                              234298.264535  146967.559733
 541                              234346.126342  147000.752190
 543                              234417.067366  147131.277935
 545                              234444.588725  147255.870216
 550                              234402.964776  147290.617223
 552                              234338.515622  147243.203119
 554                              234350.258726  146560.272190
 558                              235491.367943  147155.241295
 560                              235510.094225  147231.167595
 562                              235451.682919  147398.558079
 566                              235478.005344  148115.058459
 568                              235537.435143  148184.191376
 571                              235624.457623  148278.828976
 575                              236151.381338  148739.783155
 577                              236520.572240  148768.968224
 579                              236600.522008  148710.693584
 581                              235774.474359  148508.316624
 583                              235517.777937  148911.470823
 585                              235505.611863  148932.036724
 587                              235504.350252  148893.810567
 589                              235396.946723  148762.953237
 595                              235174.382932  148775.601679
 597                              235462.954601  148710.029289
 599                              235533.374999  148792.531248
 601                              235503.669895  148669.986544
 603                              235521.624999  148656.765632
 607                              235653.365596  148434.163530
 609                              235715.973731  148383.963079
 611                              235666.562503  148539.609376
 613                              235653.436503  148683.218704
 617                              235483.218743  148395.046880
 621                              235307.705927  148402.011920
 623                              235290.117502  148417.663958
 626                              235369.455543  148354.957200
 627                              235408.422183  148402.540704
 629                              235518.990567  147726.881903
 631                              235606.132964  147838.443290
 634                              235719.948412  147970.837344
 638                              235815.332025  148035.838861
 640                              235914.593751  147962.234367
 642                              235920.093751  147973.499999
 644                              235848.971162  147802.786951
 646                              235865.861953  147774.397214
 648                              235847.578119  147676.328127
 654                              233889.189424  146381.913692
 656                              234113.353062  147117.526479
 658                              234088.340982  147162.028495
 660                              234060.402982  147377.629999
 662                              234056.438835  147382.016387
 664                              233987.493478  147312.136911
 666                              233928.044105  147221.113504
 669                              233943.682646  147207.206639
 673                              233967.721910  147181.759311
 675                              234066.177646  147145.228996
 678                              234061.719030  147150.339567
 680                              233973.499414  147244.755407
 682                              234017.277798  147277.405167
 684                              234118.710498  147250.900684
 686                              233735.688229  147176.414879
 688                              234588.172886  147187.231247
 690                              234689.206288  147124.083219
 692                              234693.250550  147121.790607
 694                              234741.351170  147097.667151
 696                              234861.762770  147333.842559
 698                              234744.968742  147227.953119
 700                              234769.487318  147276.583018
 702                              234758.595174  147281.841103
 711                              234915.389832  147084.914083
 713                              234928.386454  147055.911967
 715                              234999.254007  147087.437103
 717                              234715.519590  146645.535998
 719                              234713.600865  146626.536831
 723                              234767.579830  146643.284830
 725                              234931.462518  146727.694622
 728                              235046.053527  146781.612581
 730                              235463.064384  147060.263951
 732                              235467.441177  147068.560442
 734                              235456.862830  147070.890824
 738                              235406.110759  147083.708607
 740                              235385.438423  147093.132735
 742                              234867.776950  147330.852175
 745                              234739.664950  147377.288111
 747                              234726.214926  147382.947898
 749                              234724.611910  147383.639631
 751                              234774.788470  147633.066863
 754                              235408.648258  147089.399454
 756                              235164.641865  147197.461021
 758                              234825.082151  147346.734114
 761                              234851.481238  147398.544319
 763                              234750.357670  147437.323887
 767                              234532.522166  147270.736015
 769                              234553.358528  147457.593112
 771                              234502.299451  147472.461373
 773                              234469.688072  147484.047817
 775                              234459.753923  147487.091868
 777                              234254.921485  147551.582570
 779                              234249.511473  147553.295665
 781                              234108.019457  147616.178478
 783                              234101.741518  147622.427534
 785                              234070.502698  147664.052103
 787                              234013.367190  147737.578127
 789                              233926.371254  147771.106994
 791                              233874.591872  147743.706422
 795                              233642.440871  147737.102907
 797                              233494.872637  147825.881004
 799                              233478.004821  147875.359712
 801                              233379.484373  147960.296879
 803                              233343.750005  148049.828127
 805                              233285.374997  148055.625007
 807                              233361.915431  148067.413840
 809                              233282.874997  147964.343743
 811                              233501.532020  147825.167813
 813                              233745.886325  147870.918127
 815                              233869.318588  147747.065456
 817                              233760.561157  147872.572847
 819                              233486.452595  147894.903505
 821                              233445.912729  148005.465636
 823                              233757.695205  147904.766303
 829                              234219.616646  147678.818698
 832                              234142.804822  147862.374863
 836                              234321.718758  148060.390623
 838                              233782.865845  148017.360687
 840                              233779.068037  147942.141903
 842                              233824.476389  147639.412024
 851                              233772.210933  147610.812503
 855                              233985.611533  147438.980201
 857                              234412.809376  147433.876382
 859                              234364.170559  147453.097421
 862                              234503.374998  147710.093743
 864                              234427.199654  147710.281743
 866                              234254.484374  147560.015631
 869                              234267.819410  147555.433520
 871                              234417.234374  147506.953119
 873                              234358.179225  147575.527722
 875                              234239.203126  147522.453119
 881                              234144.512054  147386.770471
 882                              233989.083090  147446.483975
 885                              233817.593749  147376.578127
 887                              233829.828117  147367.999999
 889                              233853.781253  147437.875007
 891                              233839.109381  147273.031247
 893                              233980.987126  147434.280335
 896                              234814.118534  146770.544190
 898                              234704.213782  146646.841006
 900                              234630.208342  146715.414046
 902                              234084.904118  145940.400237
 904                              234073.933248  145931.187763
 906                              234232.527602  145747.024608
 908                              234236.605897  145745.261912
 910                              234860.859382  145386.531245
 912                              235635.180023  145014.785789
 915                              235653.447816  145013.734929
 917                              237314.890633  145096.375005
 919                              237384.316405  145163.336178
 923                              234234.074495  145756.894928
 931                              235125.659092  145265.089431
 933                              235283.306183  145177.362269
 935                              235643.164615  145037.798237
 937                              235300.329799  145110.115309
 939                              235478.303271  144866.475132
 941                              235073.536956  145049.575797
 943                              234796.653638  145031.295117
 945                              234998.667047  144639.686108
 947                              234951.324679  144553.910396
 949                              234932.635254  144518.517692
 951                              235468.314567  144027.566972
 953                              234648.550380  144845.075594
 956                              235050.260633  144887.444231
 958                              234724.703126  145237.687501
 960                              234509.390630  145027.546877
 962                              234523.109382  145053.499997
 964                              234552.481782  145109.837158
 966                              234690.885270  145369.911037
 968                              234838.576662  145401.853917
 972                              234230.756074  145728.975111
 975                              234131.800934  145456.644605
 977                              234124.697654  145436.116805
 979                              234306.522678  145704.314349
 981                              234316.145702  145735.739613
 983                              234435.242998  145919.524381
 985                              234453.645334  145998.706462
 987                              234483.174010  146114.652880
 989                              234043.318220  145971.677951
 990                              234081.490649  145656.660491
 992                              234074.830857  145307.926261
 994                              234045.278390  145488.518813
 996                              234728.549622  145844.650269
 998                              235095.733255  145669.674941
 1000                             234749.221526  145935.194605
 1009                             233918.898822  146152.320974
 1012                             235153.336471  145317.347875
 1014                             235401.407367  145267.825213
 1016                             235396.606845  145258.606770
 1018                             235334.698263  145305.358045
 1020                             235622.722135  144915.873725
 1023                             236159.185496  143325.755323
 1027                             235759.208007  144786.677468
 1029                             235662.004439  144508.496316
 1031                             235945.327911  144991.882493
 1035                             236378.244072  144054.163116
 1037                             236462.028520  144465.648108
 1039                             236543.205544  144719.920604
 1041                             236562.579304  144753.426540
 1043                             236599.153725  144823.375723
 1045                             236606.559672  144875.891180
 1047                             236607.654859  144896.761727
 1049                             236608.636167  144913.769524
 1051                             236611.645960  144962.692029
 1053                             236614.526504  144992.104525
 1055                             236616.118685  145039.699445
 1057                             236604.077416  145113.871693
 1059                             236405.256349  145436.353507
 1061                             236213.833512  144100.496524
 1063                             236232.801816  144304.046492
 1065                             236043.734376  144172.578124
 1069                             236117.785916  144321.167662
 1071                             236152.998991  144315.122039
 1076                             236327.114421  144480.070733
 1078                             236351.370584  144674.472220
 1080                             236360.942755  144735.771593
 1083                             236423.411752  144836.968092
 1085                             236436.383720  144888.889420
 1087                             236407.802633  144470.552156
 1090                             236326.892312  144478.446220
 1092                             236246.148670  144470.659817
 1096                             236170.445472  144483.393002
 1098                             236200.606030  144690.139141
 1100                             236287.643429  144836.007578
 1102                             236212.549144  144884.530028
 1104                             236158.272024  144922.870509
 1106                             236135.713496  144950.610253
 1108                             236109.787297  144985.229345
 1111                             235764.401095  145000.116365
 1113                             236120.137256  144777.329612
 1115                             236079.200888  144912.093629
 1119                             236344.055288  144971.813773
 1121                             236371.110070  144827.939406
 1127                             236103.353306  144515.968316
 1129                             236573.401011  144736.987044
 1131                             235114.020807  144442.345212
 1133                             235047.017639  144432.882652
 1135                             236606.039874  144821.111752
 1137                             236704.110552  144753.777420
 1139                             236756.183598  144549.103768
 1141                             236802.343064  144144.140284
 1143                             236747.705512  144008.683708
 1145                             236715.060265  143938.083042
 1147                             236709.976456  143940.216508
 1149                             236565.995613  143714.157480
 1151                             236511.503579  143520.446542
 1153                             236638.732394  143615.722096
 1155                             236722.819144  143507.463360
 1157                             236737.283317  144125.542676
 1159                             236565.631837  144180.162037
 1161                             236639.360168  144726.916732
 1165                             236836.833848  143969.362220
 1167                             237026.588888  144416.503180
 1169                             236786.338568  143830.593564
 1172                             236911.828120  143799.294619
 1174                             237703.433249  144942.382613
 1175                             237204.604313  144749.913692
 1177                             237081.595848  144666.149132
 1179                             237152.191865  144989.333453
 1181                             236804.861907  144829.439482
 1183                             236845.559000  144758.696844
 1185                             236722.887034  144737.628074
 1187                             236764.946277  144549.792974
 1189                             236417.454344  145128.064909
 1191                             236214.336456  145143.957869
 1193                             236402.382680  145258.825149
 1195                             236624.448376  145039.747805
 1197                             236713.377768  145036.938813
 1199                             236823.730088  145195.181037
 1201                             236994.640632  145025.749997
 1203                             236720.038814  145035.528873
 1206                             236416.790696  146083.032590
 1208                             236433.386780  145888.601335
 1210                             236770.188712  145781.455245
 1217                             235886.017169  146207.396639
 1219                             235708.654069  146293.427288
 1221                             235702.480257  146296.195391
 1223                             235647.558967  146336.708302
 1225                             235644.664462  146341.433484
 1227                             235406.343751  146886.015630
 1229                             235816.238661  146000.736610
 1231                             235808.354702  145985.421940
 1233                             235777.164431  145857.370597
 1235                             235762.255289  145780.662525
 1238                             235990.630202  145830.816098
 1242                             235660.832631  146173.928030
 1244                             235701.970359  146155.929966
 1246                             235790.578087  145992.420510
 1249                             235652.322023  146043.298014
 1251                             235571.691895  146209.277150
 1253                             235567.065211  146199.909872
 1255                             235519.621751  146103.687006
 1257                             235415.801383  146208.165966
 1260                             235121.409107  146191.403546
 1262                             234929.378742  145979.386462
 1264                             235079.042630  145968.348417
 1266                             235277.667367  146060.010470
 1268                             235429.492951  146107.954398
 1270                             235479.836359  146106.732910
 1272                             235378.809255  146113.125022
 1274                             235282.947802  146066.486114
 1276                             235328.546871  146116.515630
 1278                             235156.885736  145963.126258
 1279                             234665.581057  146480.546251
 1281                             235402.248759  146778.856142
 1283                             235853.525031  146780.291422
 1285                             235939.831303  146962.274382
 1287                             235646.464999  146748.261134
 1289                             235396.744455  146729.998526
 1291                             235230.666938  146538.716956
 1293                             235719.118519  146849.099182
 1295                             235448.525111  146290.725022
 1297                             235223.361501  147670.846605
 1301                             234735.175318  147680.484831
 1304                             234739.514766  147700.609439
 1306                             234721.461790  147700.566951
 1310                             234567.120678  147499.474095
 1315                             234642.403302  147984.691199
 1316                             234801.782070  147869.843903
 1318                             235637.246997  148268.045684
 1320                             235881.546871  148387.484368
 1322                             236043.953128  148397.281248
 1324                             236049.232189  148392.119209
 1326                             236084.107064  148446.538048
 1328                             236065.383080  148470.847184
 1330                             235980.068304  148575.123832
 1332                             236104.164421  148509.522416
 1334                             236177.757319  148471.825135
 1336                             236166.108128  148657.903810
 1338                             236248.888280  148741.646096
 1342                             235966.546871  148325.546880
 1344                             235877.874999  148240.390624
 1346                             235783.062503  148151.390624
 1348                             235788.937495  148143.218752
 1350                             235705.890631  148211.031248
 1352                             235844.000007  148265.593744
 1355                             234927.033542  147684.010895
 1356                             235134.385861  147970.795057
 1358                             235163.624999  147948.578127
 1360                             235268.031247  147875.312503
 1363                             236137.692903  148753.008174
 1365                             236233.343752  148854.781248
 1367                             236236.989676  148858.677057
 1369                             236503.500008  149143.906256
 1371                             236510.633386  149151.303141
 1373                             236660.309912  149314.477345
 1379                             236733.209064  149281.317857
 1381                             236820.284108  149213.814176
 1387                             236727.658936  148561.481360
 1389                             236684.520056  148614.691360
 1391                             236530.846088  148666.491136
 1393                             236505.409752  148670.244032
 1395                             236386.477584  148687.237317
 1397                             236291.786488  148715.856224
 1400                             236309.674126  148789.385873
 1403                             236352.866175  148843.332492
 1405                             236434.595945  148942.491917
 1407                             236573.234376  149094.000000
 1420                             236232.421880  148837.937504
 1424                             236659.228500  149024.386576
 1428                             236486.296872  148834.468752
 1430                             236510.843752  148781.609376
 1432                             236414.109368  148759.453120
 1437                             236596.049226  148725.982485
 1439                             236802.921224  148892.320640
 1444                             236786.167538  148725.428435
 1447                             236738.601204  148780.448615
 1455                             236296.810296  148666.266416
 1457                             236307.906248  148664.671872
 1461                             236159.224488  148504.259856
 1467                             236759.310855  148542.416542
 1469                             236805.187496  148531.203120
 1471                             236533.465619  149128.430431
 1474                             236625.246962  149052.263548
 1477                             236700.968744  148989.593744
 1484                             236421.531256  148817.562496
 1488                             235292.453127  147631.265631
 1490                             235327.000007  147603.656255
 1492                             235523.161469  147487.298050
 1495                             235992.515623  147366.375007
 1498                             235379.718743  147671.546879
 1502                             235314.890631  147736.375007
 1505                             234967.687495  147731.937503
 1507                             235032.296871  147685.249999
 1509                             235087.734375  147643.359375
 1513                             235288.578119  147809.140623
 1521                             235971.517383  148586.268048
 1523                             236066.767240  148841.641104
 1525                             236515.900872  149392.383089
 1527                             236574.724824  149429.544641
 1529                             236450.724936  149657.668913
 1531                             235917.868039  148989.033952
 1537                             236062.024088  149103.111200
 1541                             235236.328775  147072.828719
 1548                             235213.578119  147012.890622
 1554                             235170.949127  148120.268992
 1556                             236085.906248  147727.625007
 1558                             235497.497879  147234.723007
 1560                             235458.225330  147077.075648
 1563                             235530.113801  147244.445708
 1565                             235621.359367  147332.562495
 1567                             235850.992610  147380.674523
 1569                             235973.171871  147339.578127
 1571                             236068.441912  147290.766113
 1573                             236714.353836  146998.426696
 1575                             236734.263080  146990.916681
 1577                             237228.481054  146765.792820
 1579                             237316.823314  146724.081581
 1581                             237483.039915  146649.313633
 1583                             237726.500009  146532.963704
 1585                             237479.257635  146643.463431
 1589                             237066.176916  146187.392709
 1591                             237048.820136  146154.104638
 1593                             237225.693049  145895.185821
 1595                             237291.969417  145850.963005
 1599                             237365.841913  145250.444061
 1601                             236481.705113  146756.199929
 1603                             236576.354856  146701.963486
 1605                             236550.703128  146874.515630
 1607                             237142.469694  146577.757849
 1611                             236923.452421  146383.614303
 1613                             236714.454392  146481.235790
 1615                             236550.314049  146571.678454
 1617                             236524.305169  146588.248252
 1619                             236515.810289  146586.436015
 1621                             237247.430765  146581.084284
 1623                             236854.943707  146705.832297
 1625                             236623.400802  146699.394235
 1627                             236688.007400  146668.185742
 1629                             236749.992069  146371.784760
 1631                             236547.841321  146590.261716
 1634                             236554.345400  146589.629646
 1637                             236412.347418  146290.419918
 1639                             236696.866981  146954.603826
 1642                             236520.203223  146604.680482
 1645                             236438.869761  146382.736402
 1647                             236402.997620  146290.063428
 1649                             236053.015624  146801.203118
 1651                             236184.114088  146281.955230
 1655                             236693.741032  145956.167357
 1659                             236958.186692  146191.837456
 1661                             236727.727439  146231.360835
 1663                             236704.176296  146233.646862
 1665                             236639.903416  146245.799550
 1667                             236638.453128  146201.249998
 1669                             236503.453656  146356.755918
 1671                             236682.683960  146172.627646
 1677                             236786.222792  146158.526030
 1679                             236848.406648  146066.132142
 1681                             236850.299912  145971.726222
 1684                             236739.924771  146084.832781
 1686                             236753.710856  146082.097182
 1689                             236582.750520  146075.582846
 1691                             236772.733720  145947.105421
 1693                             236769.969964  145811.305518
 1696                             236764.776888  145766.283485
 1698                             236746.355971  145762.280238
 1701                             236515.609368  145981.546878
 1703                             236523.453128  145890.062493
 1706                             236491.203128  145893.296877
 1708                             236961.659080  146199.860158
 1710                             237021.844232  146328.504622
 1712                             237381.250489  145976.787918
 1714                             237188.786105  145527.051469
 1718                             237187.686697  145453.424973
 1720                             237187.608065  145446.894995
 1722                             237189.545146  145294.391612
 1724                             237192.128598  145110.722538
 1727                             237382.048478  145172.897186
 1730                             237390.008025  145139.341741
 1732                             237449.726537  145118.953101
 1734                             237725.181257  145040.419357
 1736                             237707.107117  144959.093241
 1740                             237695.880121  144902.888957
 1742                             237770.434473  144770.897948
 1744                             237322.569235  145418.452502
 1746                             236971.859368  145276.328125
 1748                             237011.402088  145525.837821
 1750                             236852.716984  145524.876509
 1752                             236749.564008  145525.208349
 1755                             236845.014536  145455.339053
 1757                             236995.357368  145455.500765
 1761                             237552.728121  145330.612765
 1763                             237742.140345  145499.306285
 1765                             237624.169574  145272.529980
 1767                             237798.348442  145241.043225
 1769                             237875.319481  145182.584205
 1771                             238141.692092  145228.798914
 1772                             237863.208631  145326.552440
 1775                             237998.229922  145216.176876
 1777                             237570.078985  145222.979309
 1780                             237352.658169  145113.280029
 1783                             238320.069110  145484.437332
 1785                             238149.011257  145704.351037
 1787                             238251.549197  145481.325581
 1789                             238178.109370  145482.625005
 1791                             237927.093753  145490.078125
 1793                             238160.046874  145507.609373
 1797                             236750.024440  145528.262125
 1799                             236737.621688  145445.160205
 1801                             236661.489112  145214.684829
 1803                             236616.742616  145445.378589
 1805                             236516.437048  145446.875917
 1809                             236614.924049  145410.376649
 1812                             236511.545224  146194.773278
 1814                             236161.318344  146433.606094
 1816                             236514.288061  145804.993325
 1818                             237806.041093  144968.843687
 1820                             237117.947582  145107.376977
 1822                             236740.800338  145528.136894
 1824                             236477.263708  145524.558974
 1826                             236410.156029  145523.647883
 1828                             236398.917960  145523.495309
 1830                             236398.465592  145520.263485
 1832                             236390.974952  145520.036605
 1834                             235570.087623  145191.062621
 1836                             235678.894311  145187.762221
 1838                             235869.749639  145178.587837
 1840                             236112.494456  145159.271437
 1842                             236111.510248  145212.079885
 1844                             235920.524119  145269.685469
 1847                             235342.640343  145290.675869
 1849                             235228.083447  145353.244973
 1851                             235443.919319  145144.905949
 1853                             236740.821448  145535.721389
 1855                             236737.840463  145610.715074
 1857                             236495.978123  145611.326435
 1859                             236481.848981  145539.465503
 1862                             236097.947605  145654.873372
 1864                             235217.878567  145839.617917
 1868                             234879.794730  145909.582136
 1874                             235660.537443  145094.897111
 1875                             235964.382327  145078.941533
 1877                             235645.996211  145046.721956
 1878                             235651.557279  145043.906047
 1880                             235989.265623  145023.578125
 1882                             236870.293277  145804.193697
 1884                             236504.450313  145756.740145
 1886                             236440.326003  145755.819354
 1888                             236434.726862  145760.769256
 1890                             236315.832903  145754.896847
 1892                             236101.863575  145757.628225
 1894                             236054.558567  145757.111533
 1896                             235990.600527  145750.983093
 1898                             235934.060167  145748.192445
 1900                             235752.107559  145764.029069
 1902                             235747.802487  145765.016813
 1904                             235500.422588  145827.442166
 1906                             235406.505127  145854.105021
 1908                             236104.465442  145655.293102
 1910                             236098.537343  145651.693658
 1912                             236049.812504  145646.234381
 1915                             235941.923414  145645.776303
